{"page": 190, "text": "5. Fans and Blowers\n\nkilns, boiler plants, furnaces, etc. Cold air in-leaks increase ID fan load tremendously, due\nto density increase of flue gases and in-fact choke up the capacity of fan, resulting as a\nbottleneck for boiler / furnace itself.\n\nIn-leaks / out-leaks in air conditioning systems also have a major impact on energy efficiency\nand fan power consumption and need to be minimized.\n\nThe findings of performance assessment trials will automatically indicate potential areas for\nimprovement, which could be one or a more of the following:\n\n1.\n2.\n3.\n\nChange of impeller by a high efficiency impeller along with cone.\nChange of fan assembly as a whole, by a higher efficiency fan\nImpeller derating (by a smaller dia impeller)\n\nChange of metallic / Glass reinforced Plastic (GRP) impeller by the more energy efficient\nhollow FRP impeller with aerofoil design, in case of axial flow fans, where significant\nsavings have been reported\n\nFan speed reduction by pulley dia modifications for derating\nOption of two speed motors or variable speed drives for variable duty conditions\n\nOption of energy efficient flat belts, or, cogged raw edged V belts, in place of conventional\nV belt systems, for reducing transmission losses.\n\nAdopting inlet guide vanes in place of discharge damper control\n\nMinimizing system resistance and pressure drops by improvements in duct system\n\n5.8 Case Study on Pressure Drop Reduction Across the Bag Filter\n\nOne of the Cement filter bag house is experiencing high Differential Pressure (DP) across the bag\nhouse while producing one particular type of cement. This high DP is resulting in high power\nconsumption and puffing from the bag house. Upon examination it has been found that particle size\ndistribution for this particular type of Cement associated with the fineness is creating high DP.\n\nThe results of this replacement are self explanatory in the details given below:\n\nApplication Bag Filter for Cement Mill\nProblem High DP across the bag house while producing one\nparticular type of Cement Product\nCharacteristics of particle size distribution associated\nReason for the Problem with its fineness is creating high DP across the bag\nhouse\n. Replace the existing filter bags with PTFE Membrane\nSolution\nfilter bags\n\nBureau of Energy Efficiency 163", "confidence": 95.4, "word_count": 365, "ocr_time_ms": 7004.2, "has_content": true}
{"page": 191, "text": "5. Fans and Blowers\n\nResults (a) Reduction of 50mm WC in DP across the bag house\n(b) Reduction of 5kWh in power consumption\nParameter Existing Bag Bag with membrane\nGas Volume m3/hr 40000 41600\nTemperature in ° C ( IL/OL) 96.8/86.9 98.2/88.7\nType of Filter bags Mixed Felt Mixed Felt with PTFE\nmembrane\nDP across the bag house mm WC 165 115\nID Fan power consumption kWh 51 46\nThe above results are categorically demonstrating that\nConclusion by changing the filter fabric we can achieve significant\nperformance improvement of the bag house\n\nCase Studies VSD Applications\n\nCase 1: Cement plants use a large number of high capacity fans. By using liners on the impellers,\nwhich can be replaced when they are eroded by the abrasive particles in the dust-laden air, the plants\nhave been able to switch from radial blades to forward-curved and backward-curved centrifugal fans.\nThis has vastly improved system efficiency without requiring frequent impeller changes.\n\nFor example, a careful study of the clinker cooler fans at a cement plant showed that the flow was\nmuch higher than required and also the old straight blade impeller resulted in low system efficiency.\nIt was decided to replace the impeller with a backward-curved blade and use liners to prevent erosion\nof the blade. This simple measure resulted in a 53 % reduction in power consumption, which amounted\nto annual savings of Rs. 2.1 million.\n\nCase 2: Another cement plant found that a large primary air fan which was belt driven through an\narrangement of bearings was operating at system efficiency of 23 %. The fan was replaced with a direct\ncoupled fan with a more efficient impeller. Power consumption reduced from 57 kW to 22 kW. Since\ncement plants use a large number of fans, it is generally possible to integrate the system such that air\ncan be supplied from a common duct in many cases.\n\nFor example, a study indicated that one of the fans was operated with the damper open to only 5 %.\nBy re-ducting to allow air to be supplied from another duct where flow was being throttled, it was\npossible to totally eliminate the use of a 55 kW fan.\n\nCase 3: The use of variable-speed drives for capacity control can result in significant power savings.\nA25 ton-per-hour capacity boiler was equipped with both an induced-draft and forced-draft fan. Outlet\ndampers were used to control the airflow. After a study of the air-flow pattern, it was decided to install\na variable speed drive to control air flow. The average power consumption was reduced by nearly 41\nkW resulting in annual savings of Rs. 0.33 million. The investment of Rs. 0.65 million for the variable-\nspeed drive was paid back in under 2 years.\n\nBureau of Energy Efficiency 164", "confidence": 95.4, "word_count": 462, "ocr_time_ms": 7876.5, "has_content": true}
{"page": 192, "text": "5. Fans and Blowers\n\nCase 4: The type of variable-speed drive employed also significantly impacts power consumption.\nThermal power stations install a hydraulic coupling to control the capacity of the induced-draft fan.\nIt was decided to install a VFD on ID fans in a 200 MW thermal power plant. A comparison of the\npower consumption of the two fan systems indicated that for similar operating conditions of flow and\nplant power generation, the unit equipped with the VFD control unit consumed, on average, 4 million\nunits / annum less than the unit equipped with the hydraulic coupling.\n\n5.9 Computational Fluid Dynamics\nUse of Computational Fluid Dynamics (CFD) for Energy Efficiency\n\nComputational Fluid Dynamics (CFD) is a powerful computer based simulation tool, which uses mathematics\nto model the physical system and to solve equations to predict the mass, momentum and energy. CFD tools\nhelps to visualize the flow pattern, temperature and pressure profiles as well as particle movement inside\nthe equipment / system under consideration. Being a simulation tool, various designs / operating parameters\ncan be changed to arrive at best operating conditions for the plant. This also helps to determine the effect\nof changes in key process parameters before making any changes in the manufacturing process at plant.\nSince it is a proactive analysis and design tool, it can highlight the root cause not just the effect when\nevaluating plant problems. It is able to reduce scale-up problems because the models are based on fundamental\nphysics and are scale independent. It is also useful in simulating conditions where it is not possible to take\ndetailed measurements because of high temperature or dangerous environment.\n\nApplication of CFD in a Fan System for Energy Efficiency\n\nIn addition to optimization of the fan itself, the upstream and downstream flow situations are important\nfor trouble free operation of the fan and maximum possible efficiency. If, for instance, the incoming\nflow is turbulent or swirling because of poorly designed bends or changes in cross-section, this will\naffect the fan’s operating characteristics. Disturbances in the inflow and outflow zones have particularly\nserious effects in the case of high efficiency fans (> 80 %); as such fans depend on a non-swirling\ninflow in order to achieve their efficiency figures.\n\nThis case study describes the optimization of the induced draught flow of a double-inlet fan using\nCFD. Figure 5.20 shows the system arrangement drawing. The 3D model derived from this drawing\nis shown in Figure 5.21. The very sharp-edged transitions at inlet side affect the smooth flow.\n\nFigure 5.20 System arrangement Figure 5.21 3D model of induced draught\ndrawing with induced draught fan fan\n\nBureau of Energy Efficiency 165", "confidence": 95.5, "word_count": 441, "ocr_time_ms": 8051.5, "has_content": true}
{"page": 193, "text": "5. Fans and Blowers\n\nThe simulation (Figure 5.22) shows extensive flow disruption and instability. The pressure drop of\nthis system is correspondingly high. From the inlet until the end of the first branch, the pressure drop\nis about 260 Pa. From the inlet until the next branch the drop is as high as 430 Pa because of the flow\ndisruption near the end of the horizontal duct.\n\nFigure 5.22 Total pressure profile with Figure 5.23 Total pressure profile after\noriginal design optimizing design\n\nThe black circles indicate unfavourable situations because this design involves transitions that are too\nsharp-edged and thus prevent the flow from following the contours, resulting in turbulence. This causes\npressure drops and thus leads to additional electrical energy consumption. By contrast, the white circle\nindicates a duct end producing an inefficient fluid flow.\n\nSince a portion of the vortex flow is sucked into the fan it has to cope with strongly swirling inflow\nair and therefore loses efficiency and suffers from mechanical vibrations.\n\nOptimization of the geometry involved redesigning the critical points highlighted in Figure 5.22 so\nthat the cross-section transitions were smooth. This redesigning succeeded in reducing the pressure\ndrop at the front inflow duct to the fan by a factor of four, from 261 Pa to 66 Pa, while the pressure\ndrop at the rear inflow duct that had been caused by the poorly-designed horizontal duct end (Figure\n5.22, white circle) was even reduced to little more than one sixth the original figure. The severe swirling\nof the fan intake air (Figure 5.23, red circles) was also significantly reduced, enabling the fan to achieve\nits rated performance figures.\n\nThe mean pressure drop saving of 275 Pa at a volume flow of 5,00,000 m*/h significantly reduces the\npower consumption. The resultant power saving was of the order of 49 kW.\n\nSolved Example:\n\nA V-belt centrifugal fan is supplying air to a process plant. The performance test on the fan gave the\nfollowing parameters.\n\nDensity of air at 0 °C 1.293 kg/m?\nAmbient air temperature 40°C\nDiameter of the discharge air duct 0.8m\nVelocity pressure measured by Pitot tube in discharge duct 45 mmWC\n\nBureau of Energy Efficiency 166", "confidence": 95.5, "word_count": 362, "ocr_time_ms": 6966.6, "has_content": true}
{"page": 194, "text": "5. Fans and Blowers\n\nPitot tube coefficient 0.9\nStatic pressure at fan inlet - 20 mmWC\nStatic pressure at fan outlet 185 mmWC\nPower drawn by the motor coupled with the fan 75 kW\nBelt transmission efficiency 97 %\nMotor efficiency at the operating load 93 %\nFind out the static fan efficiency.\nAns:\nAir temperature 40°C\nDiameter of the discharge air duct 0.8m\nVelocity pressure measured by Pitot 45 mmWC\ntube\nStatic pressure at fan inlet - 20 mm WC\nStatic pressure at fan outlet 185 mmWC\nPower drawn by the motor 75 kW\nTransmission efficiency 97%\nMotor efficiency 93 %\nArea of the discharge duct 3.14x0.8x 0.8 x 1/4\n0.5024 m?\nPitot tube coefficient 0.9\n\nCorrected gas density\n\n(273 x 1.293) / (273 + 40) = 1.1277\n\nVolume\n\nC, x AV2x9.81x Apx ¥\nY\n\n0.9 x0.5024 x Sq rt.(2 x 9.81 x 45 x 1.1277)\n\n1.1277\n\n12.65 m/s\n\nPower input to the shaft\n\n75 x 0.97 x 0.93\n\n67.65 kW\n\nVolume in m’ /Sec x total static pressure in mmwe\n\nStatic Fan Efficiency % =\n\n102 x Power input to the shaft in (kW)\n\nFan static Efficiency\n\n12.65 x (185 — (—20)\n102 x 67.65\n\n37.58 %\n\nBureau of Energy Efficiency\n\n167", "confidence": 90.7, "word_count": 204, "ocr_time_ms": 4082.6, "has_content": true}
{"page": 195, "text": "5. Fans and Blowers\n\nQUESTIONS\n\nObjective Type Questions\n\n1. | Ina textile mill, two 150 cfm belt driven reciprocating compressors are seen to be working\nconstantly with a loading time of 20 seconds and unloading time of 30 seconds. The best\neconomic option for energy savings would be:\n\na) switch off one compressor\n\nb) switch off one compressor and reduce motor pulley size of the other compressor appropriately\nc) adopt variable speed drive for one of the compressors\n\nd) none of the above\n\n2. | The specific ratio as defined by ASME and used in differentiating fans, blowers and compressors,\nis given by\n\na) discharge pressure/suction pressure\n\nb) suction pressure/discharge pressure\n\nc) discharge pressure/ (suction pressure + discharge pressure)\nd) suction pressure/ (suction pressure + discharge pressure)\n\n3. | The efficiency of backward-inclined fans compared to forward curved fans is __\n\na) lower b) higher c) same d) none of the above\n4. | For centrifugal fans, the relation between shaft input Power (kW) and Speed (N) is given by\nkW, ON, kW, N? kW, WN?\na) kW,= _N b) kW, =N? c) kW, = NZ d) none of the above\n\n5. | Parallel operation of two identical fans in a ducted system\n\na) will double the flow b) will double the fan static pressure\nc) will increase flow by more than two times d) will not double the flow\n\n6. | A fan is operating at 970 RPM developing a flow of 3000 Nm/°/hr. at a static pressure of 650\nmmWC. If the speed is reduced to 700 RPM, the static pressure (mmWC) developed will be\n\na) 388.5 b) 244.3 c) 469 d) none of the above\n\n7. | Identify the correct statement:\n\na) the Specific Ratio of Compressors is higher than Blowers\nb) the Specific Ratio of Fans is higher than Blowers\n\nc) the Specific Ratio of Compressors is lower than Fans\n\nd) the Specific Ratio of Blowers is higher than Compressors\n\n8. | Decreasing the rpm of a fan at partial loading by 10% results in:\n\na) decrease of 10% in flow rate and decrease of 27% in power requirement\nb) decrease of 10% in flow rate and decrease of 19% in power requirement\nc) decrease of 10% in flow rate and increase of 10% in power requirement\nd) increase of 10% in flow rate and no appreciable change in power requirement\n\n9. | The power drawn by a centrifugal fan is\n\na) inversely proportional to fan efficiency _b) directly proportional to fan efficiency\nc) inversely proportional to static pressure _d) inversely proportional to flow rate\n\nBureau of Energy Efficiency 168", "confidence": 92.7, "word_count": 434, "ocr_time_ms": 7209.1, "has_content": true}
{"page": 196, "text": "5. Fans and Blowers\n\n10. | The main reason for using Variable Frequency Drive (VFD) for capacity control in electrical\nmotor driven centrifugal fans with fluctuating load is :\na) improved power quality\nb) fan capacity is proportional to its speed whereas the power drawn by the fan is proportional\nto the cube of its speed\nc) improved power factor\nd) precise closed loop process control\nShort Type Questions\n\nS-1 | List any five energy conservation opportunities in a fan system.\n\nS-2 | An energy audit of a fan was carried out. It was observed that the fan was delivering 18,500\nNm*/hr of air with static pressure rise of 45 mm WC. The power measurement of the 3-phase\ninduction motor coupled with the fan recorded 2.9 kW/ phase on an average. The motor\noperating efficiency was assessed as 88% from the motor performance curves. What would\nbe the fan static efficiency?\n\nS-3 | Explain the factors, which can change the system resistance?\n\nS-4 | A fan is operating at 900 RPM developing a flow of 3000 Nm*/hr at a static pressure of 600\nmmWC., What will be the flow and static pressure if the speed is reduced to 600 RPM?\n\nS-5 | Air flow measurements using the pitot tube, in the primary air fan of a coal fired boiler gave\nthe following data\nAir temperature = 38°C\nVelocity pressure = 47 mmWC\nPitot tube constant, Cp = 0.9\nAir density at 0°C (standard data) = 1.293 kg /m?\n\nFind out the velocity of air in m/sec.\nLong Type Questions\n\nL-1 | Aseal air fan for a coal mill is operating with suction damper in 25 % open condition. The\npower drawn at 50 Hz by fan motor is 120 kW. A VFD is to be installed eliminating the damper\noperation. It is found that the damper can be completely opened and the fan motor can be\noperated at 33 Hz. Calculated the power drawn by the fan motor at 33 Hz, assuming that motor\nand fan efficiency remains constant.\n\nL-2 | The size of an engine room to be ventilated is 30 m x 20 m x 5 m. The number of air changes\nper hour is designed to be 20. If the static pressure rise across the ventilator fan is 15 mm WC\nand fan efficiency is 70 % find out the motor power drawn at a motor efficiency of 90%.\n\nREFERENCES\n1. Technology Menu on Energy Efficiency (NPC)\n2. SADC Industrial Energy Management Project\n3. Energy Audit Reports of NPC\n4. Applications of computational fluid dynamics, Bin Xia, Da-Wen Sun, Computer and\nElectroncis in Agriculture, Elsevier\n5. Presentations during various technical forums\n\nBureau of Energy Efficiency 169", "confidence": 94.5, "word_count": 449, "ocr_time_ms": 7432.5, "has_content": true}
{"page": 197, "text": "", "confidence": 0.0, "word_count": 0, "ocr_time_ms": 1523.0, "has_content": false}
{"page": 198, "text": "Chapter 6\n\nPumps and\nPumping System\n\nLearning Objectives\n\nIn this chapter you will learn about\n\n(4 Types of pumps\n\n(4) Significance of head flow curve and\noperating point of a pump\n\n(4) Factors affecting pump performance\n(4) Efficient pumping system operation\n\n(4) Boiler feed water pump\n\nL) Municipal water, sewage and\nagricultural pumping systems\n\n(4) Various flow control strategies\n\nLJ Energy conservation opportunities in\npumping systems", "confidence": 88.1, "word_count": 66, "ocr_time_ms": 2462.5, "has_content": true}
{"page": 199, "text": "", "confidence": 0.0, "word_count": 0, "ocr_time_ms": 1292.0, "has_content": false}
{"page": 200, "text": "6. PUMPS AND PUMPING SYSTEM\n\nTypes, Performance evaluation, Efficient system operation, Flow control strategies, Energy\nconservation in boiler feed water pump, pumping systems for municipal drinking water, sewage\nwater pumps, agriculture pump sets, energy conservation opportunities.\n\n6.1 Pump Types\n\nPumps come in a variety of sizes for a wide range of applications. They can be classified according to\ntheir basic operating principle as dynamic or displacement pumps. Dynamic pumps can be sub-classified\nas centrifugal and special effect pumps. Displacement pumps can be sub-classified as rotary or\nreciprocating pumps.\n\nIn principle, any liquid can be handled by any of the pump designs. Where different pump designs\ncould be used, the centrifugal pump is generally the most economical followed by rotary and\nreciprocating pumps. Although, positive displacement pumps are generally more efficient than\ncentrifugal pumps, the benefit of higher efficiency tends to be offset by increased maintenance costs.\n\nSince, worldwide, centrifugal pumps account for the majority of electricity used by pumps, the focus\nof this chapter is on centrifugal pump.\n\nCentrifugal Pumps\n\nA centrifugal pump (Figure 6.1) is of a very simple design. The two main parts of the pump are the\nimpeller and the diffuser. Impeller, which is the only moving part, is attached to a shaft and driven by\na motor. Impellers are generally made of bronze, polycarbonate, cast iron, stainless steel as well as\nother materials. The diffuser (also called as volute) houses the impeller and captures and directs the\nwater off the impeller.\n\nWater enters the center (eye) of the impeller and exits the impeller\nwith the help of centrifugal force. As water leaves the eye of the\nimpeller a low-pressure area is created, causing more water to\nflow into the eye. Atmospheric pressure and centrifugal force\ncause this to happen. Velocity is developed as the water flows\nthrough the impeller spinning at high speed. The water velocity\nis collected by the diffuser and converted to pressure by specially\ndesigned passageways that direct the flow to the discharge of the\npump, or to the next impeller should the pump have a multi-stage\n\ni VOLUTE\nconfiguration. IMPELLER on\n\nIMPELLER EYE\n\nThe pressure (head) that a pump will develop is in direct Figure 6.1 Centrifugal Pump\nrelationship to the impeller diameter, the number of impellers, the\n\nsize of impeller eye, and shaft speed. Capacity is determined by the exit width of the impeller. The\nhead and capacity are the main factors, which affect the horsepower size of the motor to be used. The\nmore the quantity of water to be pumped, the more energy is required.\n\nBureau of Energy Efficiency 171", "confidence": 95.7, "word_count": 431, "ocr_time_ms": 9515.9, "has_content": true}
{"page": 201, "text": "6. Pumps and Pumping System\n\nA centrifugal pump is not positive acting, it will not pump the same volume always. The greater the\ndepth of the water, the lesser is the flow from the pump. Also, when it pumps against increasing pressure,\nthe less it will pump. For these reasons it is important to select a centrifugal pump that is designed to\ndo a particular job.\n\nSince the pump is a dynamic device, it is convenient to consider the pressure in terms of head i.e.\nmeters of liquid column. The pump generates the same head of liquid whatever the density of the liquid\nbeing pumped. The actual contours of the hydraulic passages of the impeller and the casing are extremely\nimportant, in order to attain the highest efficiency possible. The standard convention for centrifugal\npump is to draw the pump performance curves showing Flow on the horizontal axis and Head generated\non the vertical axis. Efficiency, Power & NPSH Required (described later), are also all conventionally\nshown on the vertical axis, plotted against Flow, as illustrated in Figure 6.2.\n\nHEAD\n\nEFFICIENCY\n\nNPSH Required\n\nFLOW RATE\n\nFigure 6.2 Pump Performance\n\nGiven the significant amount of electricity attributed to pumping systems, even small improvements\nin pumping efficiency could yield very significant savings of electricity. The pump is among the most\ninefficient of the components that comprise a pumping system, including the motor, transmission drive,\npiping and valves.\n\nHydraulic Power, Pump Shaft Power and Motor Input Power\n\nHydraulic Power P, = Q (m’/s) x Total Differential head, h,- h, (m) x p (kg/m’) x g (im/s’) / 1000\nWhere h, - discharge head, h,— suction head, p - density of the liquid, g — acceleration due to\ngravity\n\nPump Shaft Power P= Hydraulic power, P, / Pump Efficiency,\n\n“pump\n\nMotor Input Power = Pump shaft power P,/ Motor Efficiency, n,,,.,,\n\nBureau of Energy Efficiency 172", "confidence": 94.2, "word_count": 312, "ocr_time_ms": 5841.9, "has_content": true}
{"page": 202, "text": "6. Pumps and Pumping System\n\n6.2 System Characteristics\n\nIn a pumping system, the objective, in most cases, is either to transfer a liquid from a source to a\nrequired destination, e.g. filling a high level reservoir or to circulate liquid around a system e.g. as a\nmeans of heat transfer in heat exchanger.\n\nA pressure is needed to make the liquid flow at the required rate and this must overcome head ‘losses’\nin the system. Losses are of two types: static and friction head.\n\nStatic head is simply the difference in height of the supply and destination reservoirs, as in Figure 6.3.\nIn this illustration, flow velocity in the pipe is assumed to be very small. Another example of a system\nwith only static head is pumping into a pressurized vessel with short pipe runs. Static head is independent\nof flow and graphically would be shown as in Figure 6.4.\n\na\n\na\n\n=\n\nSTATIC oO\n\nHEAD E\n\n|\nno\n\n— FLOW\nFigure 6.3 Static Head Figure 6.4 Static Head vs. Flow\nFriction head (sometimes called dynamic head loss) is the friction loss, on the liquid being moved, in\n\npipes, valves and equipment in the system. Friction tables are universally available for various pipe\nfittings and valves. These tables show friction loss per 100 feet (or meters) of a specific pipe size at\nvarious flow rates. In case of fittings, friction is stated as an equivalent length of pipe of the same size.\nThe friction losses are proportional to the square of the flow rate. A closed loop circulating system\nwithout a surface open to atmospheric pressure, would exhibit only friction losses and would have a\nsystem friction head loss vs. flow curve as Figure 6.5.\n\nFRICTION HEAD\n\nFLOW\nFigure 6.5 Friction Head vs. Flow\n\nBureau of Energy Efficiency 173", "confidence": 94.4, "word_count": 299, "ocr_time_ms": 5444.9, "has_content": true}
{"page": 203, "text": "6. Pumps and Pumping System\n\nMost systems have a combination of static and friction head and the system curves for two cases are\nshown in Figures 6.6 and 6.7. The ratio of static to friction head over the operating range influences\nthe benefits achievable from variable speed drives which shall be discussed later.\n\nSYSTEMCURVE,\nFricTioy HEAD\n\n‘SYSTEM CURVE.\n\nNy FRICTION HEAD\n\nSYSTEM HEAD\nSYSTEM HEAD\n\nSTATICHEAD\n\nSTATIC HEAD |\n\nFLOW FLOW\n\nFigure 6.6 System with High Static Head Figure 6.7 System with Low Static Head\n\nStatic head is a characteristic of the specific installation and reducing this head where this is possible\ngenerally helps both the cost of the installation and the cost of pumping the liquid. Friction head losses\nmust be minimized to reduce pumping cost, but after eliminating unnecessary pipe fittings and length,\nfurther reduction in friction head will require larger diameter pipe, which adds to capital cost.\n\n6.3. Pump Curves\n\nThe performance of a pump can be expressed graphically as head against flow rate. The centrifugal\npump has a curve where the head falls gradually with increasing flow. This is called the pump\ncharacteristic curve (Head — Flow curve). See Figure 6.8.\n\nHEAD\n\nFLOW\n\nFigure 6.8 Head- Flow Curve\n\nBureau of Energy Efficiency 174", "confidence": 94.3, "word_count": 207, "ocr_time_ms": 4331.3, "has_content": true}
{"page": 204, "text": "6. Pumps and Pumping System\n\nPump operating point\n\nWhen a pump is installed in a system the effect can be illustrated graphically by superimposing\npump and system curves. The operating point will always be where the two curves intersect.\nFigure: 6.9.\n\nHEAD FLOW CURVE\n\nOPERATING POINT\n\nHEAD\n\nFLOW\n\nFigure 6.9 Pump Operating Point\n\nIf the actual system curve is different in reality to that calculated, the pump will operate at a flow and\nhead different to that expected.\n\nFor a centrifugal pump, an increasing system resistance will reduce the flow, eventually to zero, but\nthe maximum head is limited as shown. Even so, this condition is only acceptable for a short period\nwithout causing problems. An error in the system curve calculation is also likely to lead to a centrifugal\npump selection, which is less than optimal for the actual system head losses. Adding safety margins\nto the calculated system curve to ensure that a sufficiently large pump is selected will generally result\nin installing an oversized pump, which will operate at an excessive flow rate or in a throttled condition,\nwhich increases energy usage and reduces pump life.\n\n6.4 Factors Affecting Pump Performance\nMatching Pump and System Head-flow Characteristics\nCentrifugal pumps are characterized by the relationship between the flow rate (Q) they produce and\n\nthe pressure (H) at which the flow is delivered. Pump efficiency varies with flow and pressure, and it\nis highest at one particular flow rate.\n\nBureau of Energy Efficiency 175", "confidence": 95.6, "word_count": 245, "ocr_time_ms": 5006.2, "has_content": true}
{"page": 205, "text": "6. Pumps and Pumping System\n\nThe Figure 6.10 below shows a typical vendor-supplied head-flow curve for a centrifugal pump. Pump\nhead-flow curves are typically given for clear water. The choice of pump for a given application depends\nlargely on how the pump head-flow characteristics match the requirement of the system downstream\nof the pump.\n\nGoulds Pumps\n\nITT Industries CENTRIFUGAL PUMP CHARACTERISTICS RPM 3540 CDS:2102-4\n\nNASH\n\n=| Model: 3196/HT3196\nSize: 1.5X3-8\n\nImp. Dwg. 76780\n\n-| Pattern 56091\n\n| Eye Area: 4.43 in? 90\nDUCTILE IRON CONSTRUCTION\n\n325\n\n300\n\n275\n80\nge =\n9 225 70 9\nFr Ea\n=\n= 200 60 @\nE475 5\n2 50 *\n150\n125 a\n100 | 30\n75 >\n50\nele i ae\n05 0\n\nie) 10 20 30 40 50 60 70 80 90 m3/h\n\nFigure 6.10 Typical Centrifugal Pump Performance Curve\nEffect of over sizing the pump\n\nAs mentioned earlier, pressure losses to be overcome by the pumps are functions of flow — the system\ncharacteristics — are also quantified in the form of head-flow curves. The system curve is basically a\nplot of system resistance i.e. head to be overcome by the pump versus various flow rates. The system\ncurves change with the physical configuration of the system; for example, the system curves depends\nupon height or elevation, diameter and length of piping, number and type of fittings and pressure drops\nacross various equipment - say a heat exchanger.\n\nA pump is selected based on how well the pump curve and system head-flow curves match. The pump\noperating point is identified as the point, where the system curve crosses the pump curve when they\nare superimposed on each other. The Figure 6.11 shows the effect on system curve with throttling.\n\nIn the system under consideration, water has to be first lifted to a height — this represents the static head.\n\nThen, we make a system curve, considering the friction and pressure drops in the system- this is shown\nas the green curve.\n\nBureau of Energy Efficiency 176", "confidence": 90.4, "word_count": 336, "ocr_time_ms": 6445.2, "has_content": true}
{"page": 206, "text": "6. Pumps and Pumping System\nSuppose, we have estimated our operating conditions as 500 m*/hr flow and 50 m head, we will chose\na pump curve which intersects the system curve (Point A) at the pump’s best efficiency point (BEP).\n\nPump Curve at\nA Const. Speed Pump Efficiency 77%\n\n70m Partially\nclosed valve\n\n82%\n\n50m\n42m\n\nFull open valve\n\ni\nf\n\nMI\n\nh\nHead 4\nMeters H\nT\n1\nf\nf\n1\n\nOperating Points\n\n>\n\n300 m*/hr = 500 m°/hr\n\nFlow (m*/hr)\nFigure 6.11 Effect on System Curve with Throttling\nBut, in actual operation, we find that 300 m*/hr is sufficient. The reduction in flow rate has to be effected\nby a throttle valve. In other words, we are introducing an artificial resistance in the system.\n\nDue to this additional resistance, the frictional part of the system curve increases and thus the new\nsystem curve will shift to the left - this is shown as the red curve.\n\nSo the pump has to overcome additional pressure in order to deliver the reduced flow. Now, the new\nsystem curve will intersect the pump curve at point B. The revised parameters are 300 m*/hr at 70 m\nhead. The red double arrow line shows the additional pressure drop due to throttling.\n\nIt may be noted that the best efficiency point has shifted from 82% to 77% efficiency. So it is actually\nneeded to operate at point C, which is 300 m*/hr on the original system curve.\nThe head required at this point is only 42 meters.\n\nHence a new pump is needed, which will operate with its best efficiency point at C. But there are other\nsimpler options rather than replacing the pump. The speed of the pump can be reduced or the existing\nimpeller can be trimmed (or new lower size impeller). The blue pump curve represents either of these\noptions.\n\nEnergy loss in throttling\n\nConsider a case (see Figure 6.12) where we need to pump 68 m?/hr of water at 47 m head. The pump\ncharacteristic curves (A...E) for a range of pumps are given in the Figure 6.12.\n\nIf we select pump E, then the efficiency is 60%\n\nHydraulic Power = Q (m’/s) x Total Differential head, h,- h, (m) x p (kg/m*) x g (m/s’) / 1000\n\nBureau of Energy Efficiency 177", "confidence": 91.5, "word_count": 384, "ocr_time_ms": 6623.0, "has_content": true}
{"page": 207, "text": "6. Pumps and Pumping System\n\nll\n\n(68/3600) x 47 x 1000 x 9.81\n\n1000\n= 87kW\nShaftPower =  8.7/0.60 = 145kW\nMotor Power = 14.5/0.9 = 16.1 kW (considering a motor efficiency of 90%)\n\nIf we select pump A, then the efficiency is 50% (drop from earlier 60%)\n\nHead\n\nA 50%\n7meies fe 55% 60%\nBest Effeciency point\nB\nCc\ndH\n156 ft. .4._2_LLLlit\n47 meters '\n\nCapacity\n300 gpm.\n68 cubic meters/ hr ..\n\nFigure 6.12 Pump Characteristic Curves\n\nObviously, this is an oversize pump. Hence, the pump has to be throttled to achieve the desired flow.\nThrottling increases the head to be overcome by the pump. In this case, head is 76 meters.\n\nHydraulic Power = Q(m*s) x Total Differential head, h,- h, (m) x p (kg/m’) x g (m/s’) / 1000\n= (68/3600) x 76 x 1000 x 9.81\n1000\n= 14kW\nShaft Power = 14/0.50 =28kW\nMotor Power = 28/0.9 = 31 kW (considering a motor efficiency of 90%)\n\nHence, additional power drawn by A over E is 31 —-16.1 = 14.9 kW.\n\nExtra energy used = 8000 hrs/yr x 14.9 = 1,19,200 kWh/annum = =Rs. 6,55,600/annum\n(Rs. 5.50 per kWh)\n\nIn this example, the extra cost of the electricity is more than the cost of a new pump.\n\nBureau of Energy Efficiency 178", "confidence": 88.2, "word_count": 218, "ocr_time_ms": 4314.4, "has_content": true}
{"page": 208, "text": "6. Pumps and Pumping System\n\n6.5 Efficient Pumping System Operation\n\nTo understand a pumping system, one must realize that all of its components are interdependent. When\nexamining or designing a pump system, the process demands must first be established and most energy\nefficiency solution introduced. For example, does the flow rate have to be regulated continuously or\nin steps? Can on-off batch pumping be used? What is the flow rates needed and how are they distributed\nin time?\n\nThe first step to achieve energy efficiency in pumping system is to target the end-use. A plant water\nbalance would establish usage pattern and highlight areas where water consumption can be reduced\nor optimized. Good water conservation measures, alone, may eliminate the need for some pumps.\n\nOnce flow requirements are optimized, then the pumping system can be analyzed for energy conservation\nopportunities. Basically this means matching the pump to requirements by adopting proper flow control\nstrategies. Common symptoms that indicate opportunities for energy efficiency in pumps are given in\nthe Table 6.1.\n\nTable 6.1 Symptoms that Indicate Potential Opportunity for Energy Savings\n\nSymptom Likely Reason Best Solutions\n\nThrottle valve-controlled systems | Oversized pump Trim impeller, smaller impeller,\nvariable speed drive, two speed drive,\nlower RPM\n\nBypass line (partially or Oversized pump Trim impeller, smaller impeller,\n\ncompletely) open variable speed drive, two speed drive,\nlower RPM\n\nMultiple parallel pump system Pump use not Install controls\n\nwith the same number of pumps | monitored or controlled\nalways operating\n\nConstant pump operation in a Wrong system design On-off controls\n\nbatch environment\n\nHigh maintenance cost (seals, Pump operated far Match pump capacity with system\nbearings) away from BEP requirement\n\nEffect of speed variation\n\nAs stated above, a centrifugal pump is a dynamic device with the head generated from a rotating\nimpeller. There is therefore a relationship between impeller peripheral velocity and generated head.\nPeripheral velocity is directly related to shaft rotational speed, for a fixed impeller diameter and so\nvarying the rotational speed has a direct effect on the performance of the pump. All the parameters\nshown in figure 6.2 will change if the speed is varied and it is important to have an appreciation of\nhow these parameters vary in order to safely control a pump at different speeds. The equations relating\nrotodynamic pump performance parameters of flow, head and power absorbed, to speed are known as\nthe Affinity Laws:\n\nBureau of Energy Efficiency 179", "confidence": 95.5, "word_count": 400, "ocr_time_ms": 7684.9, "has_content": true}
{"page": 209, "text": "QeN\nHee N?2\nPxN?\n\nWhere,\n\nO = Flow rate\n\nH= Head\n\nP= Power absorbed\nN= Rotating speed\nEfficiency is essentially independent of speed\nFlow: Flow is proportional to the speed\nQ,/Q=N,/N,\nExample: 100/Q, = 3000/1500\nQ, = 50 m*/hr\nHead: Head is proportional to the square of speed\nH/H,=N, / N,\nExample: 100 /H,=3000° / 1500°\nH,=25m\nPower (kW): Power is proportional to the cube of speed\nkW, /kW,=N,°/N,”\nExample: 40/kW, = 3000\" / 1500°\nkW, =SkW\n\n6. Pumps and Pumping System\n\nAs can be seen from the above laws, reduction in speed will result in considerable reduction in power\nconsumption. This forms the basis for energy conservation in centrifugal pumps with varying flow\nrequirements. The implication of this can be better understood as shown in an example of a centrifugal\n\npump in Figure 6.13 below.\n\nPoints of equal efficiency on the curves for three different speeds are joined to make the iso-efficiency\nlines, showing that efficiency remains constant over small changes of speed providing the pump\ncontinues to operate at the same position related to its best efficiency point (BEP).\n\nThe affinity laws give a good approximation of how pump performance curves change with speed but\nin order to obtain the actual performance of the pump in a system, the system curve also has to be\n\ntaken into account.\n\nBureau of Energy Efficiency 180", "confidence": 90.4, "word_count": 225, "ocr_time_ms": 4575.7, "has_content": true}
{"page": 210, "text": "6. Pumps and Pumping System\n\nTotal Head m\n\n480rpm 150\n\n= =1350rpm 100\n\neos = = 1184rPM\n\n50\n\nPower kW\n\n0\n0 200 400 600 800 1000 1200\n\nFlow Rate m3/h\n\nFigure 6.13 Example of Speed Variation Effecting Centrifugal Pump Performance\nEffects of impeller diameter change\n\nChanging the impeller diameter gives a proportional change in peripheral velocity, so it follows that\nthere are equations, similar to the affinity laws, for the variation of performance with impeller\ndiameter D:\n\nQ<D\nHD?\n\nP«<p?\n\nEfficiency varies when the diameter is changed within a particular casing. Note the difference in iso-\nefficiency lines in Figure 6.14 compared with Figure 6.13. The relationships shown here apply to the\ncase for changing only the diameter of an impeller within a fixed casing geometry, which is a common\npractice for making small permanent adjustments to the performance of a centrifugal pump. Diameter\nchanges are generally limited to reducing the diameter to about 75% of the maximum, i.e. a head\nreduction to about 50%. Beyond this, efficiency and NPSH are badly affected. However speed change\ncan be used over a wider range without seriously reducing efficiency. For example reducing the speed\nby 50% typically results in a reduction of efficiency by 1 or 2 percentage points. The reason for the\nsmall loss of efficiency with the lower speed is that mechanical losses in seals and bearings, which\ngenerally represent <5% of total power, are proportional to speed, rather than speed cubed. It should\nbe noted that if the change in diameter is more than about 5%, the accuracy of the squared and cubic\nrelationships can fall off and for precise calculations, the pump manufacturer’s performance curves\nshould be referred to.\n\nBureau of Energy Efficiency 181", "confidence": 93.9, "word_count": 287, "ocr_time_ms": 7504.3, "has_content": true}
{"page": 211, "text": "6. Pumps and Pumping System\n\nE\nao)\noO\noa\n=\ns\nx)\nEe\n\n400mm\n\n= = 373mm\n\n326mm\n\na\noO\nPower kW\n\n0\n400 600 800 1000 1200\n\nFlow Rate m3/h\n\nFigure 6.14 Example: Impeller Diameter Reduction on Centrifugal Pump Perfomance\n\nThe illustrated curves are typical of most centrifugal pump types. Certain high flow, low head pumps\nhave performance curve shapes somewhat different and have a reduced operating region of flows. This\nrequires additional care in matching the pump to the system when changing speed and diameter.\n\nPump suction performance\n\nLiquid entering the impeller eye turns and is split into separate streams by the leading edges of the\nimpeller vanes, an action which locally drops the pressure below that in the inlet pipe to the pump.\n\nIf the incoming liquid is at a pressure with insufficient margin above its vapour pressure then vapour\ncavities or bubbles appear along the impeller vanes just behind the inlet edges. This phenomenon is\nknown as cavitation and has three undesirable effects:\n\n1) The collapsing cavitation bubbles can erode the vane surface, especially when pumping\nwater-based liquids.\n\n2) Noise and vibration are increased, with possible shortened seal and bearing life.\n\n3) The cavity areas will initially partially choke the impeller passages and reduce the pump\nperformance. In extreme cases, total loss of pump developed head occurs.\n\nThe value, by which the liquid pressure at the eye of pump exceeds the liquid vapour pressure, is\nexpressed as a head of liquid and referred to as Net Positive Suction Head Available — (NPSHA). This\nis a characteristic of the system design. The value of NPSH needed at the pump suction to prevent the\npump from cavitation is known as NPSH Required — (NPSHR). This is a characteristic of the pump\ndesign.\n\nThe three undesirable effects of cavitation described above begin at different values of NPSHA and\ngenerally there will be cavitation erosion before there is a noticeable loss of pump head. However for\n\nBureau of Energy Efficiency 182", "confidence": 93.5, "word_count": 331, "ocr_time_ms": 6342.2, "has_content": true}
{"page": 212, "text": "6. Pumps and Pumping System\n\na consistent approach, manufacturers and industry standards, usually define the onset of cavitation as\nthe value of NPSHR when there is a head drop of 3% compared with the head with cavitation free\nperformance. At this point cavitation is present and prolonged operation at this point will usually lead\nto damage. It is usual therefore to apply a margin by which NPSHA should exceed NPSHR.\n\nAs would be expected, the NPSHR increases as the flow through the pump increases, see fig 6.2. In\naddition, as flow increases in the suction pipework, friction losses also increase, giving a lower NPSHA\nat the pump suction, both of which give a greater chance that cavitation will occur. NPSHR also varies\napproximately with the square of speed in the same way as pump head and conversion of NPSHR\nfrom one speed to another can be made using the following equations.\n\nQeN\n\nNPSHR « N’\n\nIt should be noted however that at very low speeds there is a minimum NPSHR plateau, NPSHR does\nnot tend to zero at zero speed. It is therefore essential to carefully consider NPSH in variable speed\n\npumping.\n\n6.6 Flow Control Strategies\n\nPump control by varying speed\n\nTo understand how the speed variation changes the duty point, the pump and system curves are over-\n\nlaid. Two systems are considered, one with only friction loss and another where static head is high in\nrelation to friction head. It will be seen that the benefits are different.\n\n80 iz\n70 Iso-efficiency.\n\nLines\n\n1480rpm of\nfo\n\n60\n\n1350rpm\n50 -} te\n\n1184rpm|\n40 4eSS\n\nTotal Head m\n\ny\n=\nST my\n\n30 Operating points 150\n\n==\" 135 100\n1184rpm\n\nPower kW\n\n50\n\n0\n400 600 800 1000 1200\n\nFlow Rate m3/h\n\nFigure 6.15 Example of the Effect of Pump Speed Change\nin a System with Only Friction Loss\n\nBureau of Energy Efficiency 183", "confidence": 92.1, "word_count": 314, "ocr_time_ms": 5794.4, "has_content": true}
{"page": 213, "text": "6. Pumps and Pumping System\n\nIn Figure 6.15, reducing speed in the friction loss system moves the intersection point on the system\ncurve along a line of constant efficiency. The operating point of the pump, relative to its best efficiency\npoint, remains constant and the pump continues to operate in its ideal region. The affinity laws are\nobeyed which means that there is a substantial reduction in power absorbed accompanying the reduction\nin flow and head, making variable speed the ideal control method for systems with friction loss.\n\nIn a system where static head is high, as illustrated in Figure 6.16, the operating point for the pump\nmoves relative to the lines of constant pump efficiency when the speed is changed. The reduction in\nflow is no longer proportional to speed. A small turn down in speed could give a big reduction in flow\nrate and pump efficiency, which could result in the pump operating in a region where it could be\ndamaged if it ran for an extended period of time even at the lower speed. At the lowest speed illustrated,\n(1184 rpm), the pump does not generate sufficient head to pump any liquid into the system, i.e. pump\n\nefficiency and flow rate are zero and with energy still being input to the liquid, the pump becomes a\nwater heater and damaging temperatures can quickly be reached.\n80\nIso-efficienc:\n70 4480 Lines\n€ rem 71% Systbm\n3 60 83% Curve\no 1350rpm|\n= 50 = = 86}\ng 1184rpm 83%\n2 40 Peet f q f\n30 Operating points ha * 480rpm 150 =\nx\nge al pm 100%\n= a efe = = *{1184rpm =\nathe 50 &\n0\n0 200 400 600 800 1000 1200\nFlow Rate m3/h\n\nFigure 6.16 Example for the Effect of Pump Speed Change\nwith a System with High Static Head\n\nThe drop in pump efficiency during speed reduction in a system with static head, reduces the economic\nbenefits of variable speed control. There may still be overall benefits but economics should be examined\non a case-by-case basis. Usually it is advantageous to select the pump such that the system curve\nintersects the full speed pump curve to the right of best efficiency, in order that the efficiency will first\nincrease as the speed is reduced and then decrease. This can extend the useful range of variable speed\noperation in a system with static head. The pump manufacturer should be consulted on the safe operating\nrange of the pump.\n\nBureau of Energy Efficiency 184", "confidence": 91.4, "word_count": 421, "ocr_time_ms": 7048.1, "has_content": true}
{"page": 214, "text": "6. Pumps and Pumping System\n\nIt is relevant to note that flow control by speed regulation is always more efficient than by control\nvalve. In addition to energy savings there could be other benefits of lower speed. The hydraulic forces\non the impeller, created by the pressure profile inside the pump casing, reduce approximately with the\nsquare of speed. These forces are carried by the pump bearings and so reducing speed increases bearing\nlife. It can be shown that for a centrifugal pump, bearing life is inversely proportional to the 7\" power\nof speed. In addition, vibration and noise are reduced and seal life is increased providing the duty point\nremains within the allowable operating range.\n\nThe corollary to this is that small increases in the speed of a pump significantly increase power absorbed,\nshaft stress and bearing loads. It should be remembered that the pump and motor must be sized for the\nmaximum speed at which the pump set will operate. At higher speed the noise and vibration from both\npump and motor will increase, although for small increases the change will be small. If the liquid\ncontains abrasive particles, increasing speed will give a corresponding increase in surface wear in the\npump and pipework.\n\nThe effect on the mechanical seal of the change in seal chamber pressure should be reviewed with the\npump or seal manufacturer, if the speed increase is large. Conventional mechanical seals operate\nsatisfactorily at very low speeds and generally there is no requirement for a minimum speed to be specified,\nhowever due to their method of operation, gas seals require a minimum peripheral speed of 5 m/s.\n\nPumps in parallel switched to meet demand\n\nAnother energy efficient method of flow control, particularly for systems where static head is a high\nproportion of the total, is to install two or more pumps to operate in parallel. Variation of flow rate is\nachieved by switching on and off additional pumps to meet demand. The combined pump curve is\nobtained by adding the flow rates at a specific head. The head/flow rate curves for two and three pumps\nare shown in Figure 6.17.\n\na .\n< _ ae\n= Single Pump Two Pumps Three Pumps*-.,\n4 In Parallel * In Parallel\nFLOW RATE\n\nFigure 6.17 Typical Head-Flow Curves for Pumps in Parallel\n\nThe system curve is usually not affected by the number of pumps that are running. For a system with\na combination of static and friction head loss, it can be seen, in Figure 6.18, that the operating point\n\nBureau of Energy Efficiency 185", "confidence": 94.3, "word_count": 428, "ocr_time_ms": 7350.7, "has_content": true}
{"page": 215, "text": "6. Pumps and Pumping System\n\nof the pumps on their performance curves moves to a higher head and hence lower flow rate per pump,\nas more pumps are started. It is also apparent that the flow rate with two pumps running is not double\nthat of a single pump. If the system head were only static, then flow rate would be proportional to the\nnumber of pumps operating.\n\nIt is possible to run pumps of different sizes in parallel provided their closed valve heads are similar.\nBy arranging different combinations of pumps running together, a larger number of different flow rates\ncan be provided into the system.\n\nCare must be taken when running pumps in parallel to ensure that the operating point of the pump is\ncontrolled within the region deemed as acceptable by the manufacturer. It can be seen from Figure\n6.18 that if 1 or 2 pumps were stopped then the remaining pump(s) would operate well out along the\ncurve where NPSH is higher and vibration level increased, giving an increased risk of operating\nproblems.\n\nSYSTEM\nCURVE\n\nPan Three Pumps\nTwo Pumps + | “+, (In Parallel\n\nSingle Pump In Parallel y\n\nHEAD\n\nFlow-1 Flow-2 Flow-3\n\nFLOW RATE\n\nFigure 6.18 Typical Head-Flow Curves for Pumps in Parallel,\nWith System Curve Illustrated.\n\nStop/start control\n\nIn this control method, the flow is controlled by switching pumps on or off. It is necessary to have a\nstorage capacity in the system e.g. a reservoir, a wet well, an elevated tank or an accumulator type\npressure vessel. The storage can provide a steady flow to the system with an intermittent operating\npump. When the pump runs, it does so at the chosen (presumably optimum) duty point and when it is\noff, there is no energy consumption. If intermittent flow, stop/start operation and the storage facility\nare acceptable, this is an effective approach to minimize energy consumption.\n\nThe stop/start operation causes additional loads on the power transmission components and increased\nheating in the motor. The frequency of the stop/start cycle should be within the motor design criteria\nand checked with the pump manufacturer.\n\nIt may also be used to benefit from “off peak” energy tariffs by arranging the run times during the low\ntariff periods.\n\nBureau of Energy Efficiency 186", "confidence": 94.5, "word_count": 377, "ocr_time_ms": 6685.4, "has_content": true}
{"page": 216, "text": "6. Pumps and Pumping System\n\nTo minimize energy consumption with stop/start control, it is better to pump at as low flow rate as the\nprocess permits. This minimizes friction losses in the pipe and an appropriately small pump can be\ninstalled. For example, pumping at half the flow rate for twice as long can reduce energy consumption\nto a quarter. It means it is beneficial to run one pump at full capacity continuously rather than running\ntwo pumps at a time with a stop/start control.\n\nFlow control valve\n\nWith this control method, the pump runs continuously and a valve in the pump discharge line is opened\nor closed to adjust the flow to the required value.\n\nSystem Curve with Half Open Valve\n\na System Curve\n\nwith Fully Open Valve\n\nHEAD\n\nHead Drop Across\nHalf Open valve\n\nFLOW RATE\nFigure 6.19 Control of Pump Flow by Changing System Resistance Using a Valve.\n\nTo understand how the flow rate is controlled, see Figure 6.19. With the valve fully open, the pump\noperates at “Flow 1”. When the valve is partially closed, it introduces an additional friction loss in the\nsystem which is proportional to flow squared. The new system curve cuts the pump curve at “Flow 2”\nwhich is the new operating point. The head difference between the two curves is the pressure drop\nacross the valve.\n\nIt is usual practice with valve control to have the valve 10% shut even at maximum flow. Energy is\ntherefore wasted overcoming the resistance through the valve at all flow conditions. There is some\nreduction in pump power absorbed at the lower flow rate (see Figure 6.19), but the flow multiplied by\nthe head drop across the valve, is wasted energy. It should also be noted that while the pump will\naccommodate changes in its operating point as far as it is able within its performance range, it can be\nforced to operate high on the curve where its efficiency is low and its reliability is affected.\n\nMaintenance cost of control valves can be high, particularly on corrosive and solids-containing liquids.\nTherefore, the lifetime cost could be unnecessarily high.\n\nBureau of Energy Efficiency 187", "confidence": 95.7, "word_count": 359, "ocr_time_ms": 6250.5, "has_content": true}
{"page": 217, "text": "6. Pumps and Pumping System\n\nBy-pass control\n\nWith this control approach, the pump runs continuously at the maximum process demand duty with a\npermanent by-pass line attached to the outlet. When a lower flow is required the surplus liquid is\nbypassed and returned to the supply source.\n\nAn alternative configuration may have a tank supplying a varying process demand, which is kept full\nby a fixed duty pump running at the peak flow rate. Most of the time, the tank overflows and recycles\nback to the pump suction. This is even less energy efficient than a control valve because there is no\nreduction in power consumption with reduced process demand.\n\nThe small by-pass line sometimes installed to prevent a pump running at zero flow is not a means of\nflow control, but required for the safe operation of the pump.\n\nFixed Flow reduction\nImpeller trimming\n\nImpeller trimming refers to the process of machining 200+-\nthe diameter of an impeller to reduce the energy added is\nto the system liquid. 160 5\n\nPump curve\n\nImpeller trimming offers a useful correction to pumps\nthat, through overly conservative design practices or\nchanges in system loads are oversized for their System curve after\napplication. oy ‘mowing\n\nFluid power lost to throttling\n\n1 Required flow\nig —___\n\nTrimming an impeller provides a level of correction 49 +-\nbelow buying a smaller impeller from the pump » + i\nmanufacturer. But in many cases, the next smaller size 1 ! -——t t\nimpeller is too small for the pump load. Also, smaller\nimpellers may not be available for the pump size in\nquestion and impeller trimming is the only practical Figure 6.20 Before Impeller Trimming\nalternative short of replacing the entire pump/motor\n\nassembly. (See Figures 6.20 & 6.21 for before and = 2»+\n\nafter impeller trimming). 180 pat ne BENCH\n\nOriginal system #\ncurve 1\n\nFlow\n\nThe pump originally\nserves at this point on the\nsystem curve\n\na\n\nImpeller trimming reduces tip speed which in turn ‘7\ndirectly lowers the amount of energy imparted to the\nsystem liquid and lowers both the flow and pressure» +\ngenerated by the pump. %\n\n40 7 ired flow\n\nThe Affinity Laws, which describe centrifugal pump ” 7 i\nperformance, provide a theoretical relationship 0 50 100 150 200 250\nbetween impeller size and pump output (assuming Flow\n\nconstant pump speed):\n\nPump performance after\nimpeller trimming\n\nAfter trimming the pump\n\nSystem curve serves at this point\n\nFigure 6.21 After Impeller Trimming\n\nBureau of Energy Efficiency 188", "confidence": 90.3, "word_count": 416, "ocr_time_ms": 7220.9, "has_content": true}
{"page": 218, "text": "6. Pumps and Pumping System\n\nWhere:\nQ= flow\nH= head\nP= power\n\nD = diameter of impeller\nSubscript 1 = original pump,\n\nSubscript 2 = pump after impeller trimming\n\nD\n_ 2\n=p\n\nTrimming an impeller changes its operating efficiency and the non-linearities of the Affinity Laws\nwith respect to impeller machining complicate the prediction of pump performance. Consequently,\nimpeller diameters are rarely reduced below 75 percent of their original size.\n\nMeeting variable flow reduction\nVariable Speed Drives (VSDs)\n\nIn contrast, pump speed adjustments provide the most efficient means of controlling pump flow. By\nreducing pump speed, less energy is imparted to the fluid and less energy needs to be throttled or\nbypassed. There are two primary methods of reducing pump speed: multiple-speed pump motors and\nvariable speed drives (VSDs).\n\nNormal operating speed\n\nAlthough both directly control pump output, multiples @; 2 Deecton ie\n\n> Direction of the Shift as\n\nspeed motors and VSDs serve entirely separate “[ —_/ teimnecne\napplications. Multiple-speed motors contain a / a ue Efficiency (%)\ndifferent set of windings for each motor speed 1 +~\n\nconsequently they are more expensive and less\n\nefficient than single speed motors. Multiple speed\n\nBificiency\n\n12\n\nmotors also lack subtle speed changing capabilities». # a of BHP\nwithin discrete speeds. 0 -—tl__2\n0 50 100 150 200 250 300\nVSDs allow pump speed adjustments over a continuous Flow «om\nrange, avoiding the need to jump from speed to speed\nFigure 6.22 Effect of VFD\n\nBureau of Energy Efficiency 189", "confidence": 86.9, "word_count": 249, "ocr_time_ms": 5189.2, "has_content": true}
{"page": 219, "text": "6. Pumps and Pumping System\n\nas with multiple-speed pumps. VSDs control pump speeds using several different types of mechanical\nand electrical systems. Mechanical VSDs include hydraulic clutches, fluid couplings and adjustable\nbelts and pulleys. Electrical VSDs include eddy current clutches, wound-rotor motor controllers and\nvariable frequency drives (VFDs). VFDs adjust the electrical frequency of the power supplied to a motor\nto change the motor’s rotational speed. VFDs are by far the most popular type of VSD.\n\nHowever, pump speed adjustment is not appropriate for all systems. In applications with high static\nhead, slowing a pump risks inducing vibrations and creating performance problems that are similar to\nthose found when a pump operates against its shutoff head. For systems in which the static head\nrepresents a large portion of the total head, caution should be used in deciding whether to use VFDs.\nOperators should review the performance of VFDs in similar applications and consult VFD\nmanufacturers to avoid the damage that can result when a pump operates too slowly against high static\nhead.\n\nFor many systems, VFDs offer a means to improve pump operating efficiency despite changes in\noperating conditions. The effect of slowing pump speed on pump operation is illustrated by the three\ncurves in Figure 6.22. When a VFD slows a pump, its head/flow and power curves drop down and to\nthe left and its efficiency curve shifts to the left. This efficiency response provides an essential cost\nadvantage by keeping the operating efficiency as high as possible across variations in the system’s\nflow demand, the energy and maintenance costs of the pump can be significantly reduced.\n\nVFDs may offer operating cost reductions by allowing higher pump operating efficiency but the\nprincipal savings derive from the reduction in frictional or bypass flow losses. Using a system perspective\nto identify areas in which fluid energy is dissipated in non-useful work often reveals opportunities for\noperating cost reductions.\n\nFor example, in many systems, increasing flow through bypass lines does not noticeably impact the\nbackpressure on a pump. Consequently, in these applications pump efficiency does not necessarily\ndecline during periods of low flow demand. By analyzing the entire system, however, the energy lost\nin pushing liquid through bypass lines and across throttle valves can be identified.\n\nAnother system benefit of VFDs is a soft start capability. During startup, most motors experience in-\nrush currents that are 5 to 6 times higher than normal operating currents. This high current fades when\nthe motor spins up to normal speed. VFDs allow the motor to be started with a lower startup current\n(usually only about 1.5 times the normal operating current). This reduces wear on the motor and its\ncontroller. VFDs will consume 4 to 6% power as a running cost apart from its initial cost.\n\n6.7 Boiler Feed Water Pumps (BFP)\n\nThe feed water pumps are normally multi stage centrifugal pumps, sized based on boiler design pressure.\nThe operation of a multistage pump is similar to the operation of several single stage pumps, of identical\ncapacity, in series. Since most boilers operate below design pressure, the feed water pump head is\noften higher than required. This excessive pump head is dropped across pressure reducing valves and\nmanual valves. Installing a VFD on the feed water pump in such cases can decrease pump power\nconsumption and improve control performance. Trimming the impeller, reducing number of stages or\nchanging the feed water pumps may also be feasible depending on variation in operating load of the\nboiler.\n\nBureau of Energy Efficiency 190", "confidence": 95.5, "word_count": 585, "ocr_time_ms": 11669.0, "has_content": true}
{"page": 220, "text": "6. Pumps and Pumping System\n\nBoiler Feed Pump Control with VFD\n\nThere are several ways of controlling the pump\n\n© One pump, one boiler, no feed water regulating valve: In this the pump speed is varied\naccording to the level of water in the boiler. The level control system used for the feed water\nadmission valve transmits its signal directly to the pump VFD controller. With this system it is\npossible to eliminate not only the feed pump constant discharge but also the boiler feed water\nregulating control valve and, thereby, cut initial capital investment. The inherent efficiency loss\ndue to throttling is eliminated.\n\n© Constant discharge pressure control: The feed pump is controlled to a predetermined pressure\nsetting irrespective of plant load. The advantage of this system is that the pump will not be\nrequired to operate near shutoff pressures, due to the shifting of the operating point on the curve.\n\n© Constant differential pressure control: Feed pump pressure is controlled to produce a\npredetermined pressure drop across the feed water regulating valve, usually approximately 3.5\nto 5.5 kg/cm’, thus allowing the boiler feed pump to follow plant demand.\n\nOptimizing Boiler Feed Water Pump Capacity - Case\n\nA waste heat boiler has two feed water pumps, each of 6 stages and having a capacity of 35 m?/hr. The\npumps are designed to generate a head of 276 m, normally one pump is operated\n\nThe actual steam demand is 28 TPH at 15 kg/cm. The capacity of the feed water pumps is far in excess\nof the requirement. This results in throttling of pump discharge leading to energy loss. To save energy\nin the BFW pumps, it was suggested to remove two impeller stages of the pump to effectively regulate\nthe pressure developed in the pumps.\n\nThe impact of this measure on power consumption was then evaluated and the results are given in Table 6.2:\n\nTable 6.2 Power Drawn Before and After\n\nOperation of pumps\n\nWith 6 stages (impellers) 53 kW\nWith 4 stages (impellers) 35 kW\nActual power savings achieved 18 kW\n\n6.8 Municipal Water Pumping System\n\nMunicipal water pumps are predominantly centrifugal pumps and vertical turbine pumps. The capacity\nof a water pumping station is normally specified in Million Liters per Day (MLD) of water handled.\nMunicipal water system consists of the following sub systems:\n\na) Raw water pump house, intake pumps at water source/river\n\nb) Pure water pump house and filtration plant\n\nc) Booster station as per the requirement\n\nd) Elevated Storage Reservoirs in the distribution system\n\nBureau of Energy Efficiency 191", "confidence": 94.6, "word_count": 425, "ocr_time_ms": 7451.0, "has_content": true}
{"page": 221, "text": "6. Pumps and Pumping System\n\nVertical Turbine Pumps\n\nVertical turbine pump (Figure 6.23) [deep well turbine pump] is vertical axis centrifugal or mixed flow\ntype pump comprising of stages which accommodate rotating impellers and stationary bowls possessing\nguide vanes.\n\nThese pumps are used where the pumping water level is\nbelow the limits of Volute centrifugal pump. They have\nhigher initial cost and are more difficult to install and T DRIVER\nrepair. The pressure head developed depends on the —\ndiameter of impeller and the speed at which it is rotated.\n\n. . . DISCHARGE\nThe pressure head developed by single impeller is not (4) HEAD\ngreat. Additional head is obtained by adding more bowl Me\n\n. — DISCH.\nassemblies or stage. SUCTION & (rT SE\nConstruction: =a\nIt has three parts: | | Van 7\n1. Pump Element: BOWL\n\nASSEMBLY\nThe pump element is made up of one or more bowls or FIRST STG.IMP.EYE\n. Each 1 ists of an impell iffuser.\n\nstages. Each bowl consists of an impeller and diffuser. (Se) DATUM\n\n2. Discharge Column: Figure 6.23 Vertical Turbine Pump\n\nIt connects the bowl assembly and pump head and\nconducts water from former to later.\n\nDischarge head:\n\nIt consists of base from which the discharge column, bowl assembly and shaft assembly are suspended.\n\nSubmersible Pumps:\n\nA vertical turbine pump close coupled to a small diameter submersible electric motor is termed as\n“submersible pump”. The motor is fixed directly below the intake of the pump. The pump element\nand the motor operate under submerged condition. It can be used in very deep tube well where a long\nshaft would not be practical.\n\n6.9 Sewage Water Pumps\n\nThe fundamental difference between a centrifugal sewage pump\nimpeller and those of clear water pumps is its ability to pass solid\nmaterial that would normally clog the latter. What differentiates\nvarious sewage pump impellers is the method by which they\naccomplish this. All sewage handling pumps comprise single\nsuction impellers. This is to avoid the necessity of locating the\npump shaft in the intake.\n\nFigure 6.24 Radial Flow Impeller\n\nBureau of Energy Efficiency 192", "confidence": 92.2, "word_count": 350, "ocr_time_ms": 6750.7, "has_content": true}
{"page": 222, "text": "6. Pumps and Pumping System\n\nThe Figure 6.24 is that of a typical radial flow impeller of a pump used to handle coarse solids or\nfibrous matters. These pumps use volutes because diffuser is prone to clogging. The design of sewage\npumps is largely determined by the size of foreign matter that must pass through the pump without\n\nclogging.\n6.10 Agricultural Pumping System\n\nThe pumps used in agriculture sector are normally installed by individual farmers based on the guidelines\nprovided by agriculture department/state utilities and feedback from other users. Most of the pumps\nused are locally manufactured keeping initial investment as the selection criteria rather than efficiency\nand energy conservation.\n\nThe pump sets used are generally inefficient with operating efficiency ranging from 30 - 55%. The\nwide variation is due to changing water levels in the intake thus forcing the pump to operate away\nfrom the best efficinecy point. The pump sets are more often oversized so as to draw water from\nincreasingly declining depths and also to withstand large voltage fluctuations.\n\nMostly centrifugal pumps are used and the capacity of the pumps vary from 1 Hp to 25 HP. The\nrating of the pumps is decided based on water table levels. High rating pumps above 25 HP are also\nused in several areas. Large capacity cerifugal pumps of 75 HP to 500 HP ratings are also used by\nIrrgation departments to povide water to agricultural consumers. Diesel engine driven pumps are also\ncommon in areas where there is erratic or no power supply.\n\nThe following energy conservation opportunites have been demonstrated for energy savings in\nagricltural pumping.\n\n¢ Installation of low friction foot valves\n\n¢ Installation of low friction HDPE suction and delivery pipes\n\n¢ Installation of long bends\n\n¢ Installation of high efficency pumps and motors\n\n6.11 Energy Conservation Opportunities in Pumping Systems\n\ne Ensure adequate NPSH at site of installation.\n\ne Ensure availability of basic instruments at pumps like pressure gauges, flow meters.\n\n¢ Operate pumps near Best Efficiency Point.\n\n¢ Modify pumping system and pumps losses to minimize throttling.\n\ne Adapt to wide load variation with variable speed drives or sequenced control of multiple units.\n\n¢ Stop running multiple pumps - add an auto-start for an on-line spare or add a booster pump in\nthe problem area.\n\n¢ Use booster pumps for small loads requiring higher pressures.\n* Increase liquid temperature differentials to reduce pumping rates in case of heat exchangers.\n\n¢ Decrease outlet cold water temperature of cooling tower in order to reduce the pumping flow\nrates in case of mixing.\n\nBureau of Energy Efficiency 193", "confidence": 93.5, "word_count": 431, "ocr_time_ms": 7815.1, "has_content": true}
{"page": 223, "text": "6. Pumps and Pumping System\n\n¢ Separate High Pressure and Low Pressure systems\n\n¢ Repair seals and packing to minimize water loss by dripping.\n\n¢ Balance the system to minimize flows and reduce pump power requirements.\n\ne Avoid pumping head with a free-fall return (gravity); Use siphon effect to advantage:\n* Conduct water balance to minimize water consumption.\n\ne Avoid cooling water re-circulation in DG sets, air compressors, refrigeration systems, cooling\ntowers feed water pumps, condenser pumps and process pumps.\n\n¢ In multiple pump operations, carefully combine the operation of pumps to avoid throttling.\n\n¢ Provide booster pump for few areas of higher head.\n\n¢ Replace old pumps by energy efficient pumps.\n\ne Inthe case of over designed pump, provide variable speed drive, or downsize / replace impeller\nor replace with correct sized pump for efficient operation.\n\n¢ Optimize number of stages in multi-stage pump in case of head margins.\n\n¢ Reduce system resistance by pressure drop assessment and pipe size optimization.\nSolved Example:\n\nThe cooling water circuit of a process industry is depicted in the figure below. Cooling water is pumped\nto three heat exchangers via pipes A, B and C where flow is throttled depending upon the requirement.\nThe diameter of pipes and measured velocities with non-contact ultrasonic flow meter in each pipe\nare indicated in the figure.\n\nCooling Pipe A, 1.5 m/s\nTower _\n\n100 mm o\n\nPipe B, 1.8 m/s\n\n100 mm @\nPipe C, 2.0 m/s\n\nSs\n\nThe following are the other data:\n\nMeasured motor power > 50.7kW\nMotor efficiency at operating load : 90%\nPump discharge pressure : 3.4 kg/cm?\nSuction head : 2meters\n\nDetermine the efficiency of the pump.\n\nBureau of Energy Efficiency 194", "confidence": 89.9, "word_count": 281, "ocr_time_ms": 5606.1, "has_content": true}
{"page": 224, "text": "Ans:\n\n6. Pumps and Pumping System\n\nFlow in pipe A 22/7 x (0.1)7/4 x 1.5\n0.011786 m?/s\n\nFlow in pipe B 22/7 x (0.1)7/4 x 1.8\n0.014143 m?/s\n\nFlow in pipe C 22/7 x (0.2)/4 x 2.0\n0.062857 m?/s\n\nTotal flow 0.088786 m?/s\n\nTotal head 34m-—2m=32m\n\nPump hydraulic power 0.088786 x 32 x 9.81\n\n27.9 kW\n\n27.9 x 100/50.7 x 0.9\n\nPump efficiency\n\n61%\n\nBureau of Energy Efficiency\n\n195", "confidence": 88.3, "word_count": 69, "ocr_time_ms": 2185.9, "has_content": true}
{"page": 225, "text": "6. Pumps and Pumping System\n\nQUESTIONS\n\nObjective Type Questions\n\nWhat is the impact on flow and pressure when the impeller of a pump is trimmed?\n\na) flow decreases with increased pressure b) both flow and pressure increases\nc) both pressure and flow decreases d) none of the above\n\nThe most efficient method of flow control in a pumping system is\n\na) throttling the flow b) speed control __c) impeller trimming _d) bypass control\n\nIn case of centrifugal pumps, impeller diameter changes are generally limited to reducing\nthe diameter to about of maximum size.\n\na) 75% b) 50% c) 25% d) none of the above\n\nGenerally water pipe lines are designed with water velocity of\n\na) < 1m/s b) up to 2 m/s\nc)>2 m/s d) None of the above\n\nThe head generated by a centrifugal pump is\n\na) Independent of the density of the liquid being pumped.\n\nb) Directly proportional to the density of the liquid being pumped.\n\nc) Inversely proportional to the density of the liquid being pumped.\n\nd) Proportional to the square of the density of the liquid being pumped.\n\nIncreasing the suction pipe diameter in a pumping system will\n\na) reduce NPSH, b) Increase NPSH,\nc) decrease NPSH,__d) Increase NPSH,\n\nSmall by-pass lines are installed some times to\n\na) control flow rate b) control pump delivery head\n\nc) prevent pump running at zero flow d) reduce pump power consumption\n\nShaft power of the motor driving a pump is 30 kW. The motor efficiency is 0.9 and pump\nefficiency is 0.6. The power transmitted to the water is\n\na) 16.2 kW b) 18.0 kW c) 27.0 kW d) none of the above\n\nIn a centrifugal pump the velocity energy is converted to pressure by\n\na)impeller _b) casing c) throttle valve d) diffuser\n\n10.\n\nThe friction loss in a pipe carrying a fluid is inversely proportional to the\n\na) fluid flow b) square of the pipe diameter\nc) fluid velocity d) fifth power of pipe diameter\n\nIt is possible to run pumps in parallel provided their are similar\n\na) suction head b) discharge heads c) closed valve heads d) none of the above\n\nBureau of Energy Efficiency 196", "confidence": 93.4, "word_count": 359, "ocr_time_ms": 6168.3, "has_content": true}
{"page": 226, "text": "6. Pumps and Pumping System\n\n12.\n\nIf the speed of the pump is doubled, power goes up by\n\na) 2 times b) 6 times c) 8 times d) 4 times\n\n13.\n\nThe operating point in a pumping system is identified by\n\na) point of intersection of system curve and efficiency curve\n\nb) point of intersection of pump curve and theoretical power curve\nc) point of intersection of pump curve and system curve\n\nd) none of the above\n\nShort Type Questions\n\nS-1\n\nWhat do mean by the term ‘cavitation’? What are the undesirable effects of cavitation in a\npumping system?\n\nS-2\n\nA pump is delivering 50 m?/hr of water with a discharge pressure of 3.5 kg/cm’. The water\nis drawn from a sump where water level is 5 meter below the pump centerline. The power\ndrawn by the motor is 9.5 kW at 90% motor efficiency. Find out the pump efficiency.\n\n8-3\n\nA cooling water pump is connected to a pillar furnace. The specifications of the pump are as\nfollows: Q = 12.5 lps H= 60M p=134kW\n\nAs per the pillar furnace manufacture, required quantity is 12.5 Ips at 3.0 kg/em2. What type\nof energy conservation measure can be proposed and estimate the reduction in power\nconsumption.\n\n8-4\n\nBriefly explain with a sketch the concept of pump head flow characteristics and system\nresistance.\n\nS-5\n\nWhat are the various methods of pump capacity control normally adopted?\n\nLong Type Questions\n\nL-1\n\nExplain parallel and series operation of pumps with necessary pump curves?\n\nAcentrifugal pump pumping water operates at 35 m*/hr and at 1440 RPM. The pump operating\nefficiency is 68% and motor efficiency is 90%. The discharge pressure gauge shows 4.4 kg/\ncm’. The suction is 2m below the pump centerline. If the speed of the pump is reduced by\n50 % estimate the new flow, head and power.\n\nAF YN\n\nREFERENCES\n\nBritish Pump Manufacturers’ Association\nBEE (EMC) Inputs\n\nNPC energy audit reports\nwww.pumped101.com\n\nITT - Goulds Pumps\n\nBureau of Energy Efficiency 197", "confidence": 93.8, "word_count": 330, "ocr_time_ms": 5926.3, "has_content": true}
{"page": 227, "text": "", "confidence": 0.0, "word_count": 0, "ocr_time_ms": 1504.6, "has_content": false}
{"page": 228, "text": "Learning Objectives\n\nIn this chapter you will learn about\n\naa)\n\naa)\n\nim)\n=)\n\nB\n\nB\n\nCooling tower system\nFanless cooling tower\n\nPerformance parameters\n\n- Range\n\n« Approach\n\n« Cycles of Concentration\n- Effectiveness\n\nCooling tower losses\nFactors affecting performance\nCooling water treatment\n\nEnergy saving opportunities", "confidence": 85.4, "word_count": 45, "ocr_time_ms": 2066.7, "has_content": true}
{"page": 229, "text": "", "confidence": 0.0, "word_count": 0, "ocr_time_ms": 1303.1, "has_content": false}
{"page": 230, "text": "7. COOLING TOWER\n\nTypes, Fan less cooling tower, Performance evaluation, Assessment of cooling towers, Efficient\nsystem operation, Cooling water treatment, Flow control strategies and energy saving\nopportunities.\n\n7.1 Introduction\n\nCooling towers are a very important part of many chemical plants. The primary task ofa cooling tower\nis to reject heat into the atmosphere. They represent a relatively inexpensive and dependable means\nof removing low-grade heat from cooling water. The make-up water source is used to replenish water\nlost to evaporation. Hot water from heat exchangers is sent to the cooling tower. The water exits the\ncooling tower and is sent back to the exchangers or to other units for further cooling. Typical closed\nloop cooling tower system is shown in Figure 7.1.\n\n—\nPlant\n\nHeat Exchangers\n\nMake-up\nWater Source\n\nFigure 7.1 Cooling Water System\nCooling Tower Types\n\nCooling towers fall into two main categories: Natural draft and Mechanical draft.\n\nNatural draft towers use very large concrete chimneys to introduce air through the media. Due to the\nlarge size of these towers, they are generally used for water flow rates above 45,000 m3/hr. These types\nof towers are used only by utility power stations.\n\nMechanical draft towers utilize large fans to force or suck air through circulated water. The water falls\ndownward over fill surfaces, which help increase the contact time between the water and the air - this\nhelps maximise heat transfer between the two. Cooling rates of Mechanical draft towers depend upon\ntheir fan diameter and speed of operation. Since, the mechanical draft cooling towers are much more\nwidely used; the focus is on them in this chapter.\n\nBureau of Energy Efficiency 199", "confidence": 95.3, "word_count": 274, "ocr_time_ms": 6834.4, "has_content": true}
{"page": 231, "text": "7. Cooling Tower\n\nMechanical draft towers\n\nMechanical draft towers are available in the following airflow arrangements:\n\n1. Counter flows induced draft.\n2. Counter flow forced draft.\n3. Cross flow induced draft.\n\nIn the counter flow induced draft design, hot water enters at the top, while the air is introduced at the\nbottom and exits at the top. Both forced and induced draft fans are used.\n\nIn cross flow induced draft towers, the water enters at the top and passes over the fill. The air, however,\nis introduced at the side either on one side (single-flow tower) or opposite sides (double-flow tower).\nAn induced draft fan draws the air across the wetted fill and expels it through the top of the structure.\n\nThe Figure 7.2 illustrates various cooling tower types. Mechanical draft towers are available in a large\nrange of capacities. Normal capacities range from approximately 10 tons, 2.5 m?/hr flow to several\nthousand tons and m°/hr. Towers can be factory built or field erected — for example concrete towers\nare only field erected.\n\nMany towers are constructed so that they can be grouped together to achieve the desired capacity.\nThus, many cooling towers are assemblies of two or more individual cooling towers or “cells.” The\nnumber of cells they have, e.g., a eight-cell tower, often refers to such towers. Multiple-cell towers\ncan be lineal, square, or round depending upon the shape of the individual cells and whether the air\ninlets are located on the sides or bottoms of the cells.\n\nComponents of Cooling Tower\n\nThe basic components of an evaporative tower are: Frame and casing, fill, cold water basin, drift\neliminators, air inlet, louvers, nozzles and fans.\n\nFrame and casing: Most towers have structural frames that support the exterior enclosures (casings),\nmotors, fans, and other components. With some smaller designs, such as some glass fiber units, the\ncasing may essentially be the frame.\n\nFill: Most towers employ fills (made of plastic or wood) to facilitate heat transfer by maximising water\nand air contact. Fill can either be splash or film type.\n\nWith splash fill, water falls over successive layers of horizontal splash bars, continuously breaking\ninto smaller droplets, while also wetting the fill surface. Plastic splash fill promotes better heat transfer\nthan the wood splash fill.\n\nFilm fill consists of thin, closely spaced plastic surfaces over which the water spreads, forming a thin\nfilm in contact with the air. These surfaces may be flat, corrugated, honeycombed, or other patterns.\nThe film type of fill is the more efficient and provides same heat transfer in a smaller volume than the\nsplash fill.\n\nCold water basin: The cold water basin, located at or near the bottom of the tower, receives the\ncooled water that flows down through the tower and fill. The basin usually has a sump or low point\n\nBureau of Energy Efficiency 200", "confidence": 95.5, "word_count": 473, "ocr_time_ms": 8221.1, "has_content": true}
{"page": 232, "text": "7. Cooling Tower\n\nfor the cold water discharge connection. In many tower designs, the cold water basin is beneath\nthe entire fill.\n\nHot water pctrtancerarrantecrncenetany\nz\n\n& 2\nCold water |--———————~\nInduced draft counterflow Induced draft counterflow\nwater-fill tower tower with fill\na\n4 ‘ 4 4 Hot water 1 4)\nJ $ $5 5% distribution J} >\nSS\nH A s Louvers\n= 7 i\n~~\nSe a a\n\nSump ——— ———_ Sump\n\nCold water Cold water\nInduced draft, double-flow Induced draft, single-flow\ncrossflow tower crossflow tower\n\nHeight typically\n350 to 500 ft\nConcrete above grade\nstructure\n\nCentrifugal\nfan\n\nCold water\n\nForced draft\ncounterflow tower\n\nHot water\n\nHyperbolic counterflow\nnatural draft tower\n\nFigure 7.2 Cooling Tower Types\n\nIn some forced draft counter flow design, however, the water at the bottom of the fill is channeled to\na perimeter trough that functions as the cold water basin. Propeller fans are mounted beneath the fill\nto blow the air up through the tower. With this design, the tower is mounted on legs, providing easy\naccess to the fans and their motors.\n\nDrift eliminators: These capture water droplets entrapped in the air stream that otherwise would be\nlost to the atmosphere.\n\nBureau of Energy Efficiency 201", "confidence": 88.4, "word_count": 204, "ocr_time_ms": 5050.2, "has_content": true}
{"page": 233, "text": "7. Cooling Tower\n\nAir inlet: This is the point of entry for the air entering a tower. The inlet may take up an entire side\nof a tower—cross flow design— or be located low on the side or the bottom of counter flow designs.\n\nLouvers: Generally, cross-flow towers have inlet louvers. The purpose of louvers is to equalize air\nflow into the fill and retain the water within the tower. Many counter flow tower designs do not require\nlouvers.\n\nNozzles: These provide the water sprays to wet the fill. Uniform water distribution at the top of the\nfill is essential to achieve proper wetting of the entire fill surface. Nozzles can either be fixed in place\nand have either round or square spray patterns or can be part of a rotating assembly as found in some\ncircular cross-section towers.\n\nFans: Both axial (propeller type) and centrifugal fans are used in towers. Generally, propeller fans are\nused in induced draft towers and both propeller and centrifugal fans are found in forced draft towers.\nDepending upon their size, propeller fans can either be fixed or variable pitch.\n\nA fan having non-automatic adjustable pitch blades permits the same fan to be used over a wide range\nof kW with the fan adjusted to deliver the desired air flow at the lowest power consumption.\n\nAutomatic variable pitch blades can vary air flow in response to changing load conditions.\n\nTower Materials\n\nIn the early days of cooling tower manufacture, towers were constructed primarily of wood. Wooden\ncomponents included the frame, casing, louvers, fill, and often the cold water basin. If the basin was\nnot of wood, it likely was of concrete.\n\nToday, tower manufacturers fabricate towers and tower components from a variety of materials. Often\nseveral materials are used to enhance corrosion resistance, reduce maintenance, and promote reliability\nand long service life. Galvanized steel, various grades of stainless steel, glass fiber, and concrete are\nwidely used in tower construction as well as aluminum and various types of plastics for some\ncomponents.\n\nWood towers are still available, but they have glass fiber rather than wood panels (casing) over the\nwood framework. The inlet air louvers may be glass fiber, the fill may be plastic, and the cold water\nbasin may be steel.\n\nLarger towers sometimes are made of concrete. Many towers—casings and basins—are constructed\nof galvanized steel or, where a corrosive atmosphere is a problem, stainless steel. Sometimes a\ngalvanized tower has a stainless steel basin. Glass fiber is also widely used for cooling tower casings\nand basins, giving long life and protection from the harmful effects of many chemicals.\n\nPlastics are widely used for fill, including PVC, polypropylene, and other polymers. Treated wood\nsplash fill is still specified for wood towers, but plastic splash fill is also widely used when water\nconditions mandate the use of splash fill. Film fill, because it offers greater heat transfer efficiency, is\nthe fill of choice for applications where the circulating water is generally free of debris that could plug\nthe fill passageways.\n\nBureau of Energy Efficiency 202", "confidence": 95.9, "word_count": 509, "ocr_time_ms": 8633.2, "has_content": true}
{"page": 234, "text": "7. Cooling Tower\n\nPlastics also find wide use as nozzle materials. Many nozzles are being made of PVC, ABS,\npolypropylene, and glass-filled nylon. Aluminum, glass fiber, and hot-dipped galvanized steel are\ncommonly used fan materials. Centrifugal fans are often fabricated from galvanized steel. Propeller\nfans are fabricated from galvanized, aluminum, or molded glass fiber reinforced plastic.\n\nFanless Cooling Towers\n\nBasis of Theory\n\nFanless cooling tower (Figure\n7.3) takes advantage of the water ELIMINATOR\npressure of the existing water\ncirculation pump forming a\nwater screen with specially\ndesigned ejection headers. As\nthe water flows through the — gyection pipe =\nnozzles at high velocity, based\non a ejector principle, low\npressure is created which sucks\nthe ambient cold air into the\ntower. The kinetic energy of\nWater entering the cooling tower\nis converted into kinetic energy\nof the air by the use of specially COLD WATER OUTLET\ndesigned ejector nozzles. Water\nPressure required in the Jet\nEjector Nozzles is min. 0.5 Bar.\n\nDIFFUSER ~~\n\nAIR INLET\n\net\n\n~=-HOT WATER INLET\n\nFILL\n\nFa\nLOUVER\n\nNOISE ABSORPTION MAT | |\nQUICK FILLER\n\nOVERFLOW PIPE:\nAUTOMATIC FILLER\n\nDRAIN PIPE\nFigure 7.3 Fanless Cooling Tower\n\nThe incoming air passes through\nthe fills at the bottom while the ejected water falls on the fills thus enabling a counter current heat\nexchange between water and air. Drift eliminators are provided to contain the drift losses.\n\nFeatures of Fanless Cooling Tower\nEnergy saving\n\nSince fans are not used in this type of cooling there is a considerable saving of power even though\nmarginally higher power consumption is required for the pump.\n\nLow noise\n\nThe noises of traditional cooling tower originate from the operating fans and motors. Further the\nvibration caused by these transmission units reinforces the noise resonance. This problem is eliminated\nin fanless cooling tower since no fan/motor is used.\n\nBureau of Energy Efficiency 203", "confidence": 94.0, "word_count": 308, "ocr_time_ms": 6408.7, "has_content": true}
{"page": 235, "text": "7. Cooling Tower\n\nWater saving\n\nThe velocity of water is less than that in conventional cooling tower. In combination with high efficiency\ndrift eliminators this can reduce the drift loss to 0.001% which is much less than that for a conventional\ntower. Since the water droplets will be less than 50 micron it evaporates immediately without causing\nany pollution nearby\n\nLow maintenance cost\n\nSince the fanless cooling tower has no mechanical equipment such as fan, motor, gearbox etc. there\nis hardly any maintenance required, provided the quality of circulation water is kept clean and well\nmaintained.\n\n7.2 Cooling Tower Performance\n\nThe important parameters, from the point of determining the performance of cooling towers, are:\n\nHot water\ntemperature (in)\n\n(In) to the tower\n(Out) from the tower\n\nCold water\ntemperature (out)\n\nApproach Wet-bulb\ntemperature (in)\n\nFigure 7.4 Range and Approach\n\ni) “Range” is the difference between the cooling tower water inlet and outlet temperature. (see\nFigure 7.4).\nii) “Approach” is the difference between the cooling tower outlet cold water temperature and\n\nambient wet bulb temperature. Although, both range and approach should be monitored, the\n‘Approach’ is a better indicator of cooling tower performance. (see Figure 7.4).\n\nili) Cooling tower effectiveness (in percentage) is the ratio of range, to the ideal range, i.e.,\ndifference between cooling water inlet temperature and ambient wet bulb temperature, or in\nother words it is = Range / (Range + Approach).\n\niv) Cooling capacity is the heat rejected in kcal/hr or TR, given as product of mass flow rate of\nwater, specific heat and temperature difference.\n\nBureau of Energy Efficiency 204", "confidence": 95.3, "word_count": 264, "ocr_time_ms": 5420.0, "has_content": true}
{"page": 236, "text": "vy)\n\nvi)\n\nvii)\n\nviii)\n\n7. Cooling Tower\n\nEvaporation loss is the water quantity evaporated for cooling duty and, theoretically, for every\n10,00,000 kcal heat rejected, evaporation quantity works out to 1.8 m?. An empirical relation\nused often is:\n\n*Evaporation Loss (m?/hr) = 0.00085 x 1.8 x circulation rate (m°/hr) x (T1-T2)\nT,-T, = Temp. difference between inlet and outlet water.\n*Source: Perry’s Chemical Engineers Handbook (Page: 12-17)\n\nCycles of concentration (C.O.C) is the ratio of dissolved solids in circulating water to the\ndissolved solids in make up water.\n\nBlow down losses depend upon cycles of concentration and the evaporation losses and is given\nby relation:\n\nBlow Down = Evaporation Loss / (C.O.C. — 1)\n\nLiquid/Gas (L/G) ratio, of a cooling tower is the ratio between the water and the air mass flow\nrates. Against design values, seasonal variations require adjustment and tuning of water and\nair flow rates to get the best cooling tower effectiveness through measures like water box\nloading changes, blade angle adjustments.\n\nThermodynamics also dictate that the heat removed from the water must be equal to the heat absorbed\nby the surrounding air:\n\nL(T1- Tz) = G(h2- hn)\n\nL_k-h\nG mT1-Tz\nWhere,\nLiIG = liquid to gas mass flow ratio (kg/kg)\nT, = hot water temperature (°C)\nT, = cold water temperature (°C)\nh = enthalpy of air-water vapor mixture at exhaust wet-bulb temperature\n(same units as above)\nh = enthalpy of air-water vapor mixture at inlet wet-bulb temperature\n\n(same units as above)\n\nFactors Affecting Cooling Tower Performance\n\nCapacity\n\nHeat dissipation (in kcal/hour) and circulated flow rate (m*/hr) are not sufficient to understand cooling\ntower performance. Other factors, which we will see, must be stated along with flow rate m*/hr. For\nexample, a cooling tower sized to cool 4540 m*/hr through a 13.9°C range might be larger than a\ncooling tower to cool 4540 m?/hr through 19.5°C range.\n\nBureau of Energy Efficiency 205", "confidence": 91.8, "word_count": 316, "ocr_time_ms": 5974.6, "has_content": true}
{"page": 237, "text": "7. Cooling Tower\n\nRange\n\nRange is determined not by the cooling tower, but by the process it is serving. The range at the exchanger\nis determined entirely by the heat load and the water circulation rate through the exchanger and on to\nthe cooling water.\n\nRange °C = Heat Load in kcal/hour / Water Circulation Rate in LPH\n\nThus, Range is a function of the heat load and the flow circulated through the system.\n\nCooling towers are usually specified to cool a certain flow rate from one temperature to another\ntemperature at a certain wet bulb temperature. For example, the cooling tower might be specified to\ncool 4540 m*/hr from 48.9°C to 32.2°C at 26.7°C wet bulb temperature.\n\nCold Water Temperature 32.2°C — Wet Bulb Temperature (26.7°C) = Approach (5.5°C)\n\nAs a generalization, the closer the approach to the wet bulb, the more | Factors that affect\n\nexpensive the cooling tower due to increased size. Usually a 2.8°C | cooling tower size\n\n. : ooling tower size is affected by\n\napproach to the design wet bulb is the coldest water temperature that the heat load, range, approach,\n. . d WBT. When three of these fi\n\ncooling tower manufacturers will guarantee. If flow rate, range, approach quantities are held “constant, tower\n\nsize varies in the following manner:\n\nand wet bulb had to be ranked in the order of their importance in sizing | ‘epirectly with the heat load\n\n‘ 4 Inversely with the range\na tower, approach would be first with flow rate closely following the | ¢))vere ly with the approach\n\nrange and wet bulb would be of lesser importance. @ Inversely with the entering WBT\n\nHeat Load\n\nThe heat load imposed on a cooling tower is determined by the process being served. The degree of\ncooling required is controlled by the desired operating temperature level of the process. In most cases,\na low operating temperature is desirable to increase process efficiency or to improve the quality or\nquantity of the product. In some applications (e.g. internal combustion engines), however, high operating\ntemperatures are desirable. The size and cost of the cooling tower is proportional to the heat load. If\nheat load calculations are low undersized equipment will be purchased. If the calculated load is high,\noversize and more costly, equipment will result.\n\nProcess heat loads may vary considerably depending upon the process involved. Determination of accurate\nprocess heat loads can become very complex but proper consideration can produce satisfactory results.\nOn the other hand, air conditioning and refrigeration heat loads can be determined with greater accuracy.\n\nInformation is available for the heat rejection requirements of various types of power equipment. A\nsample list is as follows:\n\nAir Compressor\n\n- Single-stage - 129 kcal/kW/hr\n\n- Single-stage with after cooler - 862 kcal/kW/hr\n\n- Two-stage with intercooler - 518 keal/kW/hr\n\n- Two-stage with intercooler and after cooler - 862 keal/kW/hr\nRefrigeration, Compression - 63 keal/min/TR\nRefrigeration, Absorption - 127 kcal/min/TR\n\nBureau of Energy Efficiency 206", "confidence": 92.4, "word_count": 495, "ocr_time_ms": 8399.9, "has_content": true}
{"page": 238, "text": "7. Cooling Tower\n\nSteam Turbine Condenser - 555 kcal/kg of steam\nDiesel Engine, Four-Cycle, Supercharged - 880 keal/k W/hr\nNatural Gas Engine, Four-cycle - 1523 keal/kW/hr\n\n(18 kg/cm? compression)\n\nWet Bulb Temperature\n\nWet bulb temperature is an important factor in performance of evaporative water cooling equipment.\nIt is a controlling factor from the aspect of minimum cold water temperature to which water can be\ncooled by the evaporative method. Thus, the wet bulb temperature of the air entering the cooling tower\ndetermines operating temperature levels throughout the plant, process, or system. Theoretically, a\ncooling tower will cool water to the entering wet bulb temperature, when operating without a heat\nload. However, a thermal potential is required to reject heat, so it is not possible to cool water to the\nentering air wet bulb temperature, when a heat load is applied. The approach obtained is a function of\nthermal conditions and tower capability.\n\nInitial selection of towers with respect to design wet bulb temperature must be made on the basis of\nconditions existing at the tower site. The temperature selected is generally close to the average maximum\nwet bulb for the summer months. An important aspect of wet bulb selection is, whether it is specified as\nambient or inlet. The ambient wet bulb is the temperature, which exists generally in the cooling tower\narea, whereas inlet wet bulb is the wet bulb temperature of the air entering the tower. The later can be,\nand often is, affected by discharge vapors being recalculated into the tower. Recirculation raises the\neffective wet bulb temperature of the air entering the tower with corresponding increase in the cold water\ntemperature. Since there is no initial knowledge or control over the recirculation factor, the ambient wet\nbulb should be specified. The cooling tower supplier is required to furnish a tower of sufficient capability\nto absorb the effects of the increased wet bulb temperature peculiar to his own equipment.\n\nIt is very important to have the cold water temperature low enough to exchange heat or to condense\nvapours at the optimum temperature level. By evaluating the cost and size of heat exchangers versus\nthe cost and size of the cooling tower, the quantity and temperature of the cooling tower water can be\nselected to get the maximum economy for the particular process.\n\nThe Table 7.1 illustrates the effect of approach on the size and cost ofa cooling tower. The towers included\nwere sized to cool 4540 m*/hr through a 16.67°C range at a 26.7°C design wet bulb. The overall width\nof all towers is 21.65 meters; the overall height, 15.25 meters, and the pump head, 10.6 m approximately.\n\nTable 7.1 APPROACH Vs. COOLING TOWER SIZE (4540 m*/hr; 16.67°C\nRange 26.7°C Wet Bulb; 10.7 m Pump Head)\n\nApproach °C 2.77 3.33 3.88 4.44 5.0 5.55\nHot Water °C 46.11 | 46.66 | 47.22 | 47.77 | 48.3 | 48.88\nCold Water °C 29.44 30 30.55 | 31.11 | 31.66 | 32.22\nNo. of Cells 4 4 3 3 3 3\nLength of Cells Mts. 10.98 | 8.54 | 10.98 9.76 8.54 8.54\nOverall Length Mts. 43.9 | 34.15 | 32.93 | 29.27 | 25.61 | 25.61\nNo. of Fans 4 4 3 3 3 3\nFan Diameter Mts. 7.32 7.32 7.32 7.32 7.32 6.71\nTotal Fan kW 270 255 240 202.5 | 183.8 | 183.8\n\nBureau of Energy Efficiency 207", "confidence": 94.4, "word_count": 562, "ocr_time_ms": 9587.7, "has_content": true}
{"page": 239, "text": "7. Cooling Tower\n\nApproach and Flow\n\nSuppose a cooling tower is installed that is 21.65 m wide x 36.9 m long x 15.24m high, has three 7.32\nm diameter fans and each powered by 25 kW motors. The cooling tower cools from 3632 m*/hr water\nfrom 46.1°C to 29.4°C at 26.7°C WBT dissipating 60.69 million kcal/hr. The Table 7.2 shows what\n\nwould happen with additional flow but with the range remaining constant at 16.67°C. The heat dissipated\nvaries from 60.69 million kcal/hr to 271.3 million keal/hr.\nTable 7.2 Flow vs. Approach for a Given Tower\n(Tower is 21.65 m x 36.9 M; Three 7.32 M Fans; Three 25 kW Motors;\n16.7°C Range with 26.7°C Wet Bulb)\nFlow m*/hr | Approach °C | Cold Water °C | Hot Water °C Million keal/hr\n3632 2.78 29.40 46.11 60.691\n4086 3.33 29.95 46.67 68.318\n4563 3.89 30.51 47.22 76.25\n5039 4.45 31.07 47.78 84.05\n5516 5.00 31.62 48.33 92.17\n6060.9 5.56 32.18 48.89 101.28\n7150.5 6.67 33.29 50.00 119.48\n8736 8.33 35.00 51.67 145.63\n11590 11.1 37.80 54.45 191.64\n13620 13.9 40.56 57.22 226.91\n16276 16.7 43.33 60.00 271.32\n\nFor meeting the increased heat load, few modifications would be needed to increase the water flow\nthrough the tower. However, at higher capacities, the approach would increase.\n\nRange, Flow and Heat Load\n\nRange is a direct function of the quantity of water circulated and the heat load. Increasing the range\nas a result of added heat load does require an increase in the tower size. If the cold water temperature\nis not changed and the range is increased with higher hot water temperature, the driving force between\nthe wet bulb temperature of the air entering the tower and the hot water temperature is increased, the\nhigher level heat is economical to dissipate.\n\nIf the hot water temperature is left constant and the range is increased by specifying a lower cold water\ntemperature, the tower size would have to be increased considerably. Not only would the range be\nincreased, but the lower cold water temperature would lower the approach. The resulting change in\nboth range and approach would require a much larger cooling tower.\n\nApproach & Wet Bulb Temperature\n\nThe design wet bulb temperature is determined by the geographical location. Usually the design wet\nbulb temperature selected is not exceeded over 5 percent of the time in that area. Wet bulb temperature\nis a factor in cooling tower selection; the higher the wet bulb temperature, the smaller the tower required\nto give a specified approach to the wet bulb at a constant range and flow rate.\n\nBureau of Energy Efficiency 208", "confidence": 94.5, "word_count": 436, "ocr_time_ms": 8528.3, "has_content": true}
{"page": 240, "text": "7. Cooling Tower\n\nA 4540 m*/hr cooling tower selected for a 16.67°C range and a 4.45°C approach to 21.11°C wet bulb\nwould be larger than a 4540 m*/hr tower selected for a 16.67°C range and a 4.45°C approach to a\n26.67°C wet bulb. Air at the higher wet bulb temperature is capable of picking up more heat. Assume\nthat the wet bulb temperature of the air is increased by approximately 11.1°C. As air removes heat\nfrom the water in the tower, each kg of air entering the tower at 21.1°C wet bulb would contain 18.86\nkcals and if it were to leave the tower at 32.2°C wet bulb it would contain 24.17 kcal per kg of air.\n\nIn the second case, each kg of air entering the tower at 26.67°C wet bulb would contain 24.17 kcal and\nwere to leave at 37.8°C wet bulb it would contain 39.67 kcal per kg of air.\n\nIn going from 21.10C to 32.20C, 12.1 kcal per kg of air is picked up, while 15.5 kcal/kg of air is picked\nup in going from 26.67°C to 37.8°C.\n\nFill Media Effects\n\nIn a cooling tower, hot water is distributed above fill media which flows down and is cooled due to\nevaporation with the intermixing air. Air draft is achieved with use of fans. Thus some power is\nconsumed in pumping the water to a height above the fill and also by fans creating the draft.\n\nAn energy efficient or low power consuming cooling tower is to have efficient designs of fill media\nwith appropriate water distribution, drift eliminator, fan, gearbox and motor. Power savings in a cooling\ntower, with use of efficient fill design, is directly reflected as savings in fan power consumption and\npumping head requirement.\n\nFunction of Fill media in a Cooling Tower\nHeat exchange between air and water is influenced by surface area of heat exchange, time of heat\n\nexchange (interaction) and turbulence in water effecting thoroughness of intermixing. Fill media in\na cooling tower is responsible to achieve all of above.\n\nSplash and Film Fill Media: As the name indicates, splash fill media generates the required heat\nexchange area by splashing action of water over fill media and hence breaking into smaller water droplets.\nThus, surface of heat exchange is the surface area of the water droplets, which is in contact with air.\n\nFilm Fill and its Advantages\n\nIn a film fill, water forms a thin film on either side of the fill sheets. Thus area of heat exchange is the\nsurface area of the fill sheets, which is in contact with air.\n\nTypical comparison between various fill media is shown in Table 7.3.\nTable 7.3 Typical Comparisons Between Various Fill Media\nSplash Fill Film Fill_| Low Clog Film Fill\n\nPossible L/G Ratio 1.1-1.5 1.5 -2.0 14-1.8\nEffective Heat Exchange Area 30-45 m?/m? 150 m2/m?_| 85 — 100 m?/m?\nFill Height Required 5-10 m 1.2-15m | 1.5-18m\nPumping Head Requirement 9-12m 5-8m 6-9m\nQuantity of Air Required High Much low Low\n\nBureau of Energy Efficiency 209", "confidence": 93.9, "word_count": 504, "ocr_time_ms": 8329.7, "has_content": true}
{"page": 241, "text": "7. Cooling Tower\n\nDue to fewer requirements of air and pumping head, there is a tremendous saving in power with the\ninvention of film fill.\n\nRecently, low-clog film fills with higher flute sizes have been developed to handle high turbid waters.\nFor sea water, low clog film fills are considered as the best choice in terms of power saving and\nperformance compared to conventional splash type fills.\n\nChoosing a Cooling Tower\n\nThe counter-flow and cross flows are two basic designs of cooling towers based on the fundamentals\nof heat exchange. It is well known that counter flow heat exchange is more effective as compared to\ncross flow or parallel flow heat exchange.\n\nCross-flow cooling towers are provided with splash fill of concrete, wood or perforated PVC. Counter-\nflow cooling towers are provided with both film fill and splash fill.\n\nTypical comparison of Cross flow Splash Fill, Counter Flow Tower with Film Fill and Splash fill is\nshown in Table 7.4. The power consumption is least in Counter Flow Film Fill followed by Counter\nFlow Splash Fill and Cross-Flow Splash Fill.\n\nTable 7.4 Typical Comparison of Cross flow splash fill, Counter Flow Tower\nWith Film Fill and Splash Fill\n\nNumber of Towers : 2\nWater Flow 16000 m*/hr.\nHot Water Temperature 41.5°C\nCold Water Temperature 32.5°C\nDesign Wet Bulb Temperature : 27.6°C\n\nCounter Flow | Counter Flow Cross-Flow\n\nFilm Fill Splash Fill Splash Fill\n\nFill Height, Meter 1.5 5.2 11.0\nPlant Area per Cell 14.4 x 14.4 14.4x 14.4 12.64 x 5.49\nNumber of Cells per Tower 6 6 5\nPower at Motor Terminal/Tower, kW 253 310 330\nStatic Pumping Head, Meter 7.2 10.9 12.05\n\n7.3 Efficient System Operation\n\nI Cooling Water Treatment\n\nCooling water systems is one of the Critical utility in Power plants, process industries and in Air-\nconditioning systems. The power plant performance, Chiller performance have direct effect on energy\nconsumption, based on Cooling water temperatures which in turn is maintained by good cooling\nwater treatment.\n\nThe various problems in Cooling water system and the corrective measures required are discussed\nbelow.\n\nBureau of Energy Efficiency 210", "confidence": 95.0, "word_count": 348, "ocr_time_ms": 6434.4, "has_content": true}
{"page": 242, "text": "7. Cooling Tower\n\na) Water Side Problems\n\nUsually the typical problems that any (Open) cooling system meets with are:\n© Corrosion and/or Scale formation\n© Biological/Micro-biological fouling\nCorrosion:\nCorrosion, being not a precisely understood phenomenon, is a function of various factors of which the\nfollowing are the main factors responsible for promoting corrosion in the system; high salinity of the\n\nwater, low PH, low Alkalinity, presence of corrosive gases (mainly oxygen and CO,), dissimilarity of\nthe metals etc.\n\nCorrosion can either lead to failure of the metallurgy (leakages in the heat exchangers) and/or deposit\nformation of corrosion products.\n\nScale Formation:\n\nThe main sources for the scale formation in the Open Evaporative Condenser circuit are:\n\nHard water containing, high levels of Calcium and Magnesium, high level of PH and Alkalinity. An\nopen evaporative cooling systems (condenser water systems) operated on softened water can meet\nwith severe scaling problems when\n\n¢ PH of the circulating water is above 9.0\n\n° The total Alkalinity as CaCO, is above 550 ppm\n\n¢ Temporary hardness in the sources of make-up is above 200 ppm\nBiological/Micro-Biological Fouling\n\nSystems exposed to sunlight (mainly cooling tower) often meet with severe problem of algae formation.\nOther problems associated with algae are slime mass, fungi and various species of bacteria.\n\nBacteria being miniature bodies, of which growth is not controlled, can lead to the formation of fine\nmasses of suspended particles that lead to fouling and deposit formation. Algae obviously block the\nnozzles of the cooling tower and thus reduce temperature drop across the tower. Slime masses again\nare responsible for fouling and deposit formation.\n\nDeposit Formation:\n\nForeign matter such as; turbidity, sand, silt, mud, air borne debris and other suspended impurities are\nthe sources of deposits formation. Corrosion products that are formed also add to the deposit formation.\n\nBureau of Energy Efficiency 211", "confidence": 95.0, "word_count": 304, "ocr_time_ms": 5974.4, "has_content": true}
{"page": 243, "text": "7. Cooling Tower\n\nb) Energy Losses:\n\nRegardless of the type of system, be it open or closed, if it meets with any of the above problems,\neither the cooling tower nozzles are blocked resulting in reduced Delta “T’ and/or the deposits/scales\nare formed on the heat transfer surfaces.\n\nFor example, the energy losses due to scale and deposit formation in a cooling water circuit of a\nrefrigeration system are significant as shown in Table 7.5. The scale and deposit on the heat transfer\narea in process equipment can also cause production loss.\n\nTable — 7.5 Effect of Fouling on Efficiency and Power Consumption\n0 er\n. Thickness of % Reduction % Increase in power\nFouling . efficiency in terms . .\nscale/deposit consumption due to drop in\nFactor (mm) of heat transfer condenser efficienc\n(Condenser) y\nClean 0.00 0 -\n0.0005 0.15 30 5\n0.001 0.30 44 10\n0.002 0.60 63 20\n0.003 0.90 72 30\nc) Solution to the Problems\n\nON line / OFF Line Chemical Cleaning\n\nDepending on the criticality the plant management may adopt ON line/ OFF line cleaning systems.\n\nPreventive Treatment\n\nFor preventive treatment, a wide range of chemicals are available in the market and formulations\nmanufactured by reputed companies are generally very safe to use in the system.\n\nCorrosion/Scale Inhibitors\n\nTo control corrosion and scale formation depending upon the severity of each of the problem, either\nor both chemicals should be used and the selection of the chemicals should be made in accordance\nwith the quality of the make-up water available for plant operation.\n\nDispersants (For Deposit Formation)\n\nSuitable dispersants help in controlling the deposit formation and selection of the dispersants is made\nin accordance with the nature of suspended solids/deposits forming particulate present in the water.\n\nSide Stream Filter\n\nCirculating water having very high levels of turbidity and/or suspended impurities should be facilitated\nwith side stream filters. Side stream filters are generally selected to handle 2% to 5% of the total rate\n\nBureau of Energy Efficiency 212", "confidence": 94.7, "word_count": 333, "ocr_time_ms": 6375.6, "has_content": true}
{"page": 244, "text": "7. Cooling Tower\n\nof circulation, but to ensure that the total water content in the system (hold-up volume) is filtered\napproximately once in 12 hours.\n\nBio Dispersants and Biocides\n\nTo combat problems arising due to the growth of biological and micro biological species, such as\nalgae, fungi, slime, bacteria etc. It is very essential to select a combination of oxidizing and non-\noxidizing biocides. Bio-dispersants are used to remove the upper layer of the biological masses and\nallow better penetration of biocides in the lower layers of bio-masses.\n\nChlorination\n\nChlorination is the most effective and most economical oxidizing biocide. Chlorination for the smaller\nsystems may be done with hypo chlorite based products and for the larger systems having hold-up\nvolume in excess of 100 m° be done with suitable gas chlorinators. The safest gas chlorination equipment\nare vacuum gravity feed type which can be easily installed on either 50 kg or 100 kg chlorine cylinders.\n\nI Drift Loss in the Cooling Towers\n\nIt is very difficult to ignore drift problem in cooling towers. Now-a-days most of the end user\nspecification calls for 0.02% drift loss.\n\nWith technological development and processing of PVC, manufacturers have brought large change in\nthe drift eliminator shapes and the possibility of making efficient designs of drift eliminators that enable\nend user to specify the drift loss requirement to as low as 0.003 — 0.001%.\n\nIl Cooling Tower Fans\n\nThe purpose of a cooling tower fan is to move a specified quantity of air through the system, overcoming\nthe system resistance which is defined as the pressure loss. The product of air flow and the pressure\nloss is air power developed/work done by the fan; this may be also termed as fan output and input kW\ndepends on fan efficiency.\n\nThe fan efficiency in turn is greatly dependent on the profile of the blade. An aerodynamic profile with\noptimum twist, taper and higher coefficient of lift to coefficient of drop ratio can provide the fan total\nefficiency as high as 85-92 %. However, this efficiency is drastically affected by the factors such as\ntip clearance, obstacles to airflow and inlet shape, etc.\n\nAs the metallic fans are manufactured by adopting either extrusion or casting process it is always\ndifficult to generate the ideal aerodynamic profiles. The FRP blades are normally hand moulded which\nfacilitates the generation of optimum aerodynamic profile to meet specific duty condition more\nefficiently. Cases reported where replacement of metallic or Glass fibre reinforced plastic fan blades\nhave been replaced by efficient hollow FRP blades, with resultant fan energy savings of the order of\n20-30% and with simple pay back period of 6 to 7 months.\n\nAlso, due to lightweight, FRP fans need low starting torque resulting in use of lower HP motors. The\nlightweight of the fans also increases the life of the gear box, motor and bearing is and allows for easy\nhandling and maintenance.\n\nBureau of Energy Efficiency 213", "confidence": 95.4, "word_count": 489, "ocr_time_ms": 8948.6, "has_content": true}
{"page": 245, "text": "IV\n\n7. Cooling Tower\n\nPerformance Assessment of Cooling Towers\n\nIn operational performance assessment, the typical measurements and observations involved are:\n\nCooling tower design data and curves to be referred to as the basis.\nIntake air WBT and DBT at each cell at ground level using a whirling pyschrometer.\nExhaust air WBT and DBT at each cell using a whirling psychrometer.\n\nCW inlet temperature at risers or top of tower, using accurate mercury in glass or a digital\nthermometer.\n\nCW outlet temperature at full bottom, using accurate mercury in glass or a digital thermometer.\nProcess data on heat exchangers, loads on line or power plant control room readings, as relevant.\n\nCW flow measurements, either direct or inferred from pump motor kW and pump head and flow\ncharacteristics.\n\nCT fan motor amps, volts, kW and blade angle settings\n\nTDS of cooling water.\n\nRated cycles of concentration at the site conditions.\n\nObservations on nozzle flows, drift eliminators, condition of fills, splash bars, etc.\n\nThe findings of one typical trial pertaining to the Cooling Towers of a Thermal Power Plant 3 x 200\nMW is given below:\n\nObservations\nUnit Load 1 & 3 of the Station = 398MW\nMains Frequency = 493\nInlet Cooling Water Temperature °C = 44 (Rated 43°C)\nOutlet Cooling Water Temperature °C = 37.6 (Rated 33°C)\nAir Wet Bulb Temperature near Cell °C = 29.3 (Rated 27.5°C)\nAir Dry Bulb Temperature near Cell °C = 40.8°C\nNumber of CT Cells on line with water flow = 45 (Total 48)\nTotal Measured Cooling Water Flow m?/hr = 70426.76\nMeasured CT Fan Flow m*/hr = 989544\n\nAnalysis\nCT water Flow/Cell, m?/hr = 1565 m*/hr (1565000 kg/hr)\n\n(Rated 1875 m*/hr)\n\nCT Fan air Flow, m*/hr (Avg.) = 989544 m*/hr (Rated 997200 m*/hr)\nCT Fan air Flow kg/hr (Avg.) @ Density = 1068708 kg/hr\nof 1.08 kg/m?\nL/G Ratio of C.T. kg/kg = 1.46 (Rated 1.74 kg/kg)\n\nBureau of Energy Efficiency 214", "confidence": 91.9, "word_count": 318, "ocr_time_ms": 5926.7, "has_content": true}
{"page": 246, "text": "7. Cooling Tower\n\nCT Range = (44—37.6) =6.4°C\nCT Approach = (37.6 — 29.3) = 8.3°C\n% CT Effectiveness = Range x 100\n(Range + Approach)\n~ 84 100\n(6.4+8.3)\n= 43.53\nRated % CT Effectiveness = 100 * (43 — 33) / (43 - 27.5)\n= 64.5%\nCooling Duty Handled/Cell in kcal = 1565 * 6.4 * 108\n(i.e., Flow * Temperature Difference in = 10016 * 10° kcal/hr (Rated 18750 * 10°\nkcal/hr) kcal/hr)\nEvaporation Losses in m3/hr = 0.00085 x 1.8 x circulation rate (m°/hr)\nx (T,-T,)\n\n= 0.00085 x 1.8 x 1565 x (44-37.6)\n= 15.32 m*/hr per cell\n\nPercentage Evaporation Loss = [15.32/1565]*100\n\n= 0.97%\nBlow down requirement for site COC of = Evaporation losses / (COC-1)\n2.7\n\n= 15.32/(2.7-1) per cell i.e., 9.01 m?/hr\nMake up water requirement/cell in m?/hr = Evaporation Loss + Blow down Loss\n= 15.32+9.01 = 2433\n\nComments\n\n7.4\n\nCooling water flow per cell is much lower, almost by 16.5%, need to investigate CW pump\nand system performance for improvements. Increasing CW flow through cell was identified as\na key result area for improving performance of cooling towers.\n\nFlow stratification in 3 cooling tower cells identified.\nAlgae growth identified in 6 cooling tower cells.\n\nCooling tower fans are of GRP type drawing 36.2 kW average. Replacement by efficient\nhollow FRP fan blades is recommended.\n\nFlow Control Strategies\n\nControl of tower air flow can be done by varying methods: starting and stopping (ON-OFF) of fans,\nuse of two- or three-speed fan motors, use of automatically adjustable pitch fans, and use of variable\nspeed fans.\n\nON-OFF fan operation of single speed fans provides the least effective control. Two-speed fans provide\nbetter control with further improvement shown with three speed fans. Automatic adjustable pitch fans\n\nBureau of Energy Efficiency 215", "confidence": 89.5, "word_count": 297, "ocr_time_ms": 5803.6, "has_content": true}
{"page": 247, "text": "7. Cooling Tower\n\nand variable-speed fans can provide even closer control of tower cold-water temperature. In multi-cell\ntowers, fans in adjacent cells may be running at different speeds or some may be on and others off\ndepending upon the tower load and required water temperature. Depending upon the method of air\nvolume control selected, control strategies can be determined to minimise fan energy while achieving\nthe desired control of the Cold water temperature.\n\n7.5 Energy Saving Opportunities in Cooling Towers\n— Follow manufacturer’s recommended clearances around cooling towers and relocate or\nmodify structures that interfere with the air intake or exhaust.\n— Optimise cooling tower fan blade angle on a seasonal and/or load basis.\n— Correct excessive and/or uneven fan blade tip clearance and poor fan balance.\n\n— On old counter-flow cooling towers, replace old spray type nozzles with new square spray\nABS practically non-clogging nozzles.\n\n- Replace splash bars with self-extinguishing PVC cellular film fill.\n\n- Install new nozzles to obtain a more uniform water pattern\n\n- Periodically clean plugged cooling tower distribution nozzles.\n\n- Balance flow to cooling tower hot water basins.\n\n- Cover hot water basins to minimise algae growth that contributes to fouling.\n— Optimise blow down flow rate, as per COC limit.\n\n— Replace slat type drift eliminators with low pressure drop, self extinguishing, PVC cellular\nunits.\n\n— Restrict flows through large loads to design values.\n\n- Segregate high heat loads like furnaces, air compressors, DG sets, and isolate cooling towers\nfor sensitive applications like A/C plants, condensers of captive power plant etc. A 1°C\ncooling water temperature increase may increase A/C compressor kW by 2.7%. A 1°C drop\nin cooling water temperature can give a heat rate savings of 5 kcal/kWh in a thermal power\nplant.\n\n- Monitor L/G ratio, CW flow rates w.r.t. design as well as seasonal variations. It would help\nto increase water load during summer and times when approach is high and increase air flow\nduring monsoon times and when approach is narrow.\n\n— Monitor approach, effectiveness and cooling capacity for continuous optimisation efforts, as\nper seasonal variations as well as load side variations.\n\n- Consider COC improvement measures for water savings.\n- Consider energy efficient FRP blade adoption for fan energy savings.\n- Consider possible improvements on CW pumps w.r.t. efficiency improvement.\n\n- Control cooling tower fans based on leaving water temperatures especially in case of small units.\n\nBureau of Energy Efficiency 216", "confidence": 93.7, "word_count": 404, "ocr_time_ms": 9674.8, "has_content": true}
{"page": 248, "text": "7. Cooling Tower\n\n— Optimise process CW flow requirements, to save on pumping energy, cooling load,\nevaporation losses (directly proportional to circulation rate) and blow down losses.\n\n7.6 Case Study: Application of VFD for Cooling Tower (CT) Fan\n\nThe rating (KW) of the CT fan is selected for the worst case wet and dry bulb temperatures. In areas\nwhere such temperature conditions occur for a small portion of the year & which require maximum\nair flow for this condition, it is possible to improve energy efficiency by reducing the speed of the fan\n(to obtain reduced air flow), using a VFD.\n\nIt is therefore necessary to obtain data for the variations in wet and dry bulb temperatures on an annual\nbasis to atrive at estimates for the energy saved through use of VFD. Alternatively, it is also possible\nto install a VFD on a trial basis on the CT fans and measure the electrical power consumed with and\nwithout VFD.\n\nThe relationship between the power consumed by the CT fan and the airflow delivered by it follows\na cube law. The potential for energy savings exists if a proper analysis of the cooling system is made.\n\nImplementation with VFD\n\nAn energy efficient system with VFD can be realized through the use of closed loop control. In this\ncontrol method, the return or cold water temperature is used as the feedback signal to the PID controller\nwhich is a standard control block in the drive.\n\nOptional\nCritical\nSpeed\n\nAvoidance\n\nControl\nCircuits\n\nCool Water\nOutlet\n\nsoled Proportional\nReference or PID\nSignal Controller\n\nRTD Sensor\n\nFigure 7.5 Schematic of CT fan control with VFD & closed loop feedback\nThe highlights of control with temperature feedback and drive can be summarized below:\n\ne AnRTD sensor, installed at the CT outlet generates a 4-20 mA current signal as the feedback\nto the integrated Process PID Controller in the drive.\n\nBureau of Energy Efficiency 217", "confidence": 95.0, "word_count": 319, "ocr_time_ms": 6349.5, "has_content": true}
{"page": 249, "text": "7. Cooling Tower\n\nThe set point for the cooled water temperature is entered in engineering units (°C or °F) in the\ndrive controller.\n\nAny error between the set point and the feedback signal (temperature in this case) will be\nintegrated by the PID controller so that the same, after correction, is zero. For example, if\nthere is an increase in the outlet temperature (due to wet bulb temperature increase or due to an\nincrease in plant load), the feedback exceeds the set point & the error A becomes negative. The\nPID controller output will now try to increase the drive frequency so that the fans deliver more\ncooling air for evaporation. This has the effect of bringing down the outlet temperature. The\ncorrection continues till the feedback signal matches the set point. A similar correction takes\nplace when the outlet temperature reduces. In that case, the CT fan motor speed is reduced to\nbring the A value to zero.\n\nThis design therefore permits precise control of outlet temperature and conserves energy.\n\nIn the event of drive failure, the CT fans can still be operated through an optional built-in\nbypass circuit which will transfer the power source to the mains supply, thereby ensuring\nuninterrupted operation.\n\nUse of VFD for CT fan motors in Ingot manufacturing plant\n\nAn aluminium ingot manufacturing plant requires large amounts of water for cooling of the ingots.\nHence cooling tower fans are required to cool the water from the ingot plant. The salient features of\nthe application are as given below:\n\nDrives have been installed on two Cooling Towers.\n\nDetails of drives supplied as follows:\n\nCooling No of CT fan Drive\ntower (CT) | CT fans | motor kW kW\n\n1 3 11 37\n2 3 15 45\n\nDetails of control and power consumption\n\nThe previous method of control employed a digital temperature controller to switch ON & OFF the\nCT Fans depending upon the basin temperature. A typical daily regimen employed for CT#1 was as\n\nfollows:\n(a) 3 Nos. CT Fans running for 8 Hours.\n(b) 2 Nos. CT Fans running for 8 Hours.\n(c) 1 No CT Fan running for 5 hours.\n\nTrials were taken with the VFD (common to 3 nos. drive motors as shown in Figure 7.6 below) installed\nin CT 1 and run for a period of one month to ascertain the power consumption with and without the drive.\n\nBureau of Energy Efficiency 218", "confidence": 94.1, "word_count": 402, "ocr_time_ms": 6952.5, "has_content": true}
{"page": 250, "text": "7. Cooling Tower\n\nConstant voltage and frequency power\n\nTypically, 460 V, ) Note:\n9’ 3 phase, 60 Hz :\n° The applicable power supply\n\nSpeed vl> 1 voltage in this case would be\nnventer\nreference]y, 415V, 50Hz.\n\nProcess ° There is a bypass line which\ncontrol = —ti--------------- Bypass :\n= contactor will enable the motors to operate\nfrom mains supply in case of\nVFD failure.\n\nFigure 7.6 Typical Power Schematic of VFD and CT fan motors\n\nIt was compared with the power consumed with manual operation (as described above) on a daily\nbasis. It yielded a significant result in terms of power saved daily.\n\nSavings calculation with VFD operation:\n\nEnergy consumed daily with manual control (kWh) = 392\nEnergy consumed daily with VFD control (kWh) = 254\nEnergy saved on daily basis with VFD control (kWh) = 138\nEnergy saved on daily basis with VFD control (%) = 35.2\nUnit energy cost (INR) = 5\nNumber of days of running of fans in a month = 26\nNumber of months in a year = 12\nAnnual savings due to VFD operation (INR) = 215280\nAverage price of drive panel (INR) = 250000\nPayback period (Year) = 1.16\n\n*Data for savings extrapolated for annual estimates\n\nIn practice, the power saved with VFD operation would also depend upon the wet bulb temperature\nwhich would vary on a seasonal basis. In case of higher temperatures, the VFD would be required to\nrun at maximum speed during which period, the savings would be negligible. Hence the average annual\nsavings would reduce depending upon the site environmental conditions. The quantum of savings can\nbe optimized by having a closed loop system as shown above which will track the outlet water\ntemperature and determine the drive motor speed accurately.\n\nBureau of Energy Efficiency 219", "confidence": 92.4, "word_count": 299, "ocr_time_ms": 5719.5, "has_content": true}
{"page": 251, "text": "7. Cooling Tower\n\nSolved Example:\n\nThe energy audit observations at a cooling tower (CT) in a process industry are given below:\nCooling Water (CW) Flow: 3000 m°/hr\nCW in Temperature: 41deg. C\nCW Out Temperature: 31 deg C\nWet Bulb Temperature: 24 deg. C\n\nFind out Range, Approach, Effectiveness and cooling tower capacity in kcal per hour of the CT?\n\nAns:\nRange = (inlet -Outlet) Cooling Water Temperature deg. C\nRange = (41 —31) =10 deg. C\n\nApproach = (Outlet Cooling Water - Air Wet Bulb) Temperature deg. C\nApproach = (31 — 24) =7 deg C\n\n% CT Effectiveness = Range / (Range + Approach) x 100\n% Effectiveness = 100 x [Range / (Approach + Range)]\n= 10 / [10+7] x 100 = 58.8 %\n\nCooling capacity, kcal/hr = heat rejected = CW flow rate in kg per hour x (CW inlet hot water temp.\nto CT, deg. C - CW outlet cold well temp., deg. C)\n\nCooling capacity = 3000X1000X (41 - 31) = 30,000,000 kCal per hour = 30 Million kcal/hour.\n\nBureau of Energy Efficiency 220", "confidence": 92.5, "word_count": 180, "ocr_time_ms": 3675.3, "has_content": true}
{"page": 252, "text": "7. Cooling Tower\n\nQUESTIONS\n\nObjective Type Questions\n\n1. | The ratio of dissolved solids in circulating water to the dissolved solids in make up water is\ntermed as.\na) liquid gas ratio b) cycles of concentration\nc) cooling tower effectiveness d) none of the above\n2. | Ifinlet and outlet water temperatures of a cooling tower are 40°C and 32°C respectively and\natmospheric DBT and WBT are 35°C and 28 °C respectively then the approach of cooling\ntower is\na) 3°C b) 4°C c) S°C d) 7°C\n3. | Higher the COC in cooling tower , the blow down quantity will\na)increases b) decreases c)nochange d) none of the above\n4. |The L/G ratio of a cooling tower does not depend on\na) range b) enthalpy of inlet air\nc) outlet wet bulb temperature d) dry bulb temperature\n5. | Which of the following ambient conditions will evaporate minimum amount of water in a\ncooling tower\na) 35°C DBT and 30°C WBT b) 38°C DBT and 31°C WBT\nc) 38°C DBT and 37°C WBT d) 35°C DBT and 29°C WBT\n6. | Natural draft cooling towers are mainly used in .\na) steel industry b) alumina industry c) fertilizer industry d) power stations\n7. | Cooling tower effectiveness is the ratio of ---------\na) range / (range + approach) b) approach/(range + approach)\nc) range/approach d) approach/range\n8. | Which one of the following has maximum effect on cooling tower performance:\na) fill media b) drift c) louvers d) casing\n9. | Normally the guaranteed best approach a cooling tower can achieve is\na) 5°C b) 8°C c) 12°C d) 2.8 °C\n10. | Select the wrong statement ---\n\na) for a given heat rejection duty, a higher range will reduce the circulating water flow rate\n\nb) when the cycle of concentration is left at one, all water left in the cooling tower after\nevaporation needs to be removed as blowdown.\n\nc) a better indicators for cooling tower performance is Range\n\nd) a cooling tower size will be greater for 20°C Wet bulb temperature (WBT) than for a 30°C\nWBT, for the same circulation, range and approach\n\nBureau of Energy Efficiency 221", "confidence": 92.7, "word_count": 362, "ocr_time_ms": 6317.3, "has_content": true}
{"page": 253, "text": "7. Cooling Tower\n\nShort Type Questions\n\nS-1 | Estimate the cooling tower capacity (TR) with the following parameters\nWater flow rate through CT = 120 m*/h\nSp. heat of water = 1 kcal/kg °C\nInlet water temperature = 37°C\nOutlet water temperature = 32 °C\nAmbient WBT = 29 °C\n\nS-2 | What do you mean by the term Cycles of Concentration and how it is related to cooling tower\nblow down?\n\nS-3 | Ina cooling tower, the cooling water circulation rate is 1250 m’/hr. The operating range is\n7T°C. If the blowdown rate of the cooling tower is 1 % of the circulation rate, calculate the\nevaporation loss and COC\n\nS-4 | Explain the term L/G ratio?\n\nS-5 | What is the function of fill media in a cooling tower?\n\nLong Type Questions\n\nL-1 | A Cooling Tower cools 1565 m3/hr of water from 44° C to 37.6° C at 29.3° C wet bulb\ntemperature. The cooling tower fan flow air rate is 989544 m*/hr (air density =1.08 kg/m)\nand operates at 2.7 cycles of concentration.\n\nFind out the following\n\na) Range,\n\nb) Approach,\n\nc) % CT Effectiveness\n\nd) L/G Ratio in kg/kg\n\ne) Cooling Duty Handled in TR\n\nf) Evaporation Losses in m°/hr\n\ng) Blow down requirement in m*/hr\n\nh) Make up water requirement/cell in m*/hr\n\nL-2 | Explain the significance of the following on cooling tower performance\n\na) Range,\nb) Approach,\nc) Effectiveness\nd) L/G Ratio\ne) | WBT\nREFERENCES\n1. ASHRAE Handbook\n2. NPC Case Studies\n3. Inputs on VFD for CT fans: Danfoss India Pvt. Ltd.\n\nBureau of Energy Efficiency 222", "confidence": 91.6, "word_count": 266, "ocr_time_ms": 4939.9, "has_content": true}
{"page": 254, "text": "Learning Objectives\n\nIn this chapter you will learn about\n\nLL| Light sources and Types of lamps\n\n[IJ Basic parameters and terminologies\nused in lighting systems\n\nB\n\nRecommended illuminance standards\nMethod of calculating illuminance\n\nEnergy efficient lighting controls\n\nB BB\n\nStandards and labeling programme\nfor FTL lamps", "confidence": 89.7, "word_count": 46, "ocr_time_ms": 2164.6, "has_content": true}
{"page": 255, "text": "", "confidence": 0.0, "word_count": 0, "ocr_time_ms": 1250.0, "has_content": false}
{"page": 256, "text": "8. LIGHTING SYSTEM\n\nLight Source, T5, T8, T12 Definitions, CFL, LEDs, Metal Halides, Choice of Lighting,\nLuminance Requirements and Energy Conservation Avenues, Electronic Ballast, Energy\nEfficient Lighting Controls, Occupancy Sensors, High Efficiency Street Lighting, Labeling\nScheme.\n\n8.1 Introduction\n\nMost natural light comes from the sun, including moon light. Its origin makes it completely clean and\nit consumes no natural resources. But man-made sources generally require consumption of resources,\nsuch as fossil fuels, to convert stored energy into light energy.\n\nLight is usually described as the type of electromagnetic radiation that has a wavelength visible to the\nhuman eye, roughly 400 to 700 nanometers. Light exists as tiny “packets” called photons and exhibits\nthe properties of both particles and waves. Visible light, as can be seen on the electromagnetic spectrum,\nas given in Figure 8.1, represents a narrow band between ultraviolet light (UV) and infrared energy\n(heat). These light waves are capable of exciting the eye’s retina, which results in a visual sensation\ncalled sight. Therefore, seeing requires a functioning eye and visible light.\n\n400 nano- 700 nano-\nmeters meters\n\n10,000 nano-meters\n10 micro-meters\nI\n\nHuman Eye Response {\n\ncosmic and\n—-\n\nrays Ultraviolet Visible Infrared Heat Radio Waves i=\ngamma rays\n\n——— increasing ENERGY decreasing ——t-\n\n——l— increasing frequency decreasing ——t-\n\n~—ll— decreasing wavelength increasing ——»\n\nFigure 8.1 Visible Radiation\n\nThe lumen (Im) is the photometric equivalent of the Watt, weighted to match the eye response of the\n“standard observer”. Yellowish-green light receives the greatest weight because it stimulates the eye\nmore than blue or red light of equal radiometric power:\n\n1 Watt = 683 lumens at 555 nm wavelength\n\nThe best eye sensitivity, as seen from Figure 8.2 is at 555 nm wavelength having greenish yellow\ncolour with a luminous efficacy of 683 Im/Watt.\n\nBureau of Energy Efficiency 223", "confidence": 92.9, "word_count": 300, "ocr_time_ms": 6406.7, "has_content": true}
{"page": 257, "text": "8. Lighting System\n\n10° eeeeeeet BR 680\nAl L 100\noUF E\n> E E\n2 E L\n2 of re\n8 102b FOE\no = =\npF Eg\ng c |\n* 03h E!\nrr E-0.1\n\nWavelength A ('\n\n3\n3\n\nFigure 8.2 Relative Eye Sensitivity and Luminous Efficacy\n\nThree primary considerations to ensure energy efficiency in lighting systems are:\n\n1. Selection of the most efficient light source possible in order to minimize electricity\nconsumption and cost.\n\nii. Matching the proper lamp type to the intended work task or aesthetic application, consistent\nwith color, brightness control and other requirements.\n\niii. Establishing adequate light levels without compromising productivity improve security and\nincrease safety.\n\n8.2 Basic Parameters and Terms in Lighting System\n\nLuminous flux: The luminous flux describes the quantity of light emitted by a\nlight source. It is a measure of a lamp’s economic efficiency.\n\nThe most common measurement or unit of luminous flux is the lumen (Im).\nThe lumen rating ofa lamp is a measure of the total light output of the lamp. Light\nsources are labeled with an output rating in lumens.\n\nTluminance (E): is the quotient of the luminous flux incident on an element of\nthe surface at a point of surface containing the point, by the area of that element.\n\nThe lighting level produced by a lighting installation is usually qualified by the\nilluminance produced on a specified plane. In most cases, this plane is the major\nplane of the tasks carried out in the interior and is commonly called the working\nplane. The illuminance provided by an installation affects both the performance of the tasks and the\nappearance of the space. Lux (Ix) is the metric unit of measure for illuminance of a surface. One lux\nis equal to one lumen per square meter. [Jluminance decreases by the square of the distance (inverse\nsquare law).\n\nRY\nY|\\\\ A\n\nBureau of Energy Efficiency 224", "confidence": 88.2, "word_count": 318, "ocr_time_ms": 6163.3, "has_content": true}
{"page": 258, "text": "8. Lighting System\n\nThe inverse square law defines the relationship between the illuminance from a point source and\ndistance. It states that the intensity of light per unit area is inversely proportional to the square of the\ndistance from the source (essentially the radius).\n\nI\nE= 7\nWhere, E = Illuminance in lux (Im/m’), I = Luminous flux in lumen (Im) and d = distance in m\nAn alternate form of this equation which is sometimes more convenient is:\nE, a? = E, d?\n\nDistance is measured from the test point to the first luminating surface - the filament of a clear bulb\nor the glass envelope of a frosted bulb.\n\nExample:\n\nThe illuminance is 10 lm/m? from a lamp at 1 meter distance. What will be the illuminance at half the\ndistance?\nSolution:\nE am = (d,/ dP * E,\n= (1.0/0.5)? * 10.0\n= 40 Im/m?\n\nAverage maintained illuminance: is the average of illuminance (lux) levels measured at various\npoints in a defined area.\n\nCircuit Watts: is the total power drawn by lamps and ballasts in a lighting circuit under assessment.\n\nLuminous Efficacy (1m/W): is the ratio of luminous flux emitted by a lamp to the power consumed\nby the lamp. It is a reflection of efficiency of energy conversion from electricity to light form. Unit:\nlumens per lamp Watt (Im/W).\n\nLamp Circuit Efficacy: is the amount of light (lumens) emitted by a lamp for each Watt of power\nconsumed by the lamp circuit, i.e. including control gear losses. This is a more meaningful measure\nfor those lamps that require control gear. Unit: lumens per circuit Watt (Im/W).\n\nInstalled Load Efficacy: is the average maintained illuminance provided on a horizontal working\nplane per circuit watt with general lighting of an interior. Unit: lux per Watt per square metre\n(lux/W/m?).\n\nInstalled Power Density: The installed power density per 100 lux is the power needed per square\nmetre of floor area to achieve 100 lux of average maintained illuminance on a horizontal working\nplane with general lighting of an interior. Unit: Watts per square metre per 100 lux (W/m?/100 lux)\n\nBureau of Energy Efficiency 225", "confidence": 91.9, "word_count": 355, "ocr_time_ms": 7663.6, "has_content": true}
{"page": 259, "text": "8. Lighting System\n\nColor rendering index (CRI): is a measure of the effect of light on the perceived color of objects.\nTo determine the CRI of a lamp, the color appearances of a set of standard color chips are measured\nwith special equipment under a reference light source with the same correlated color temperature as\nthe lamp being evaluated. If the lamp renders the color of the chips identical to the reference light\nsource, its CRI is 100. If the color rendering differs from the reference light source, the CRI is less\nthan 100. A low CRI indicates that some colors may appear unnatural when illuminated by the lamp.\n\nLuminaire: is a device that distributes filters or transforms the light emitted from one or more lamps.\nThe luminaire includes all the parts necessary for fixing and protecting the lamps, except the lamps\nthemselves. In some cases, luminaires also include the necessary circuit auxiliaries, together with the\nmeans for connecting them to the electric supply. The basic physical principles used in optical luminaire\nare reflection, absorption, transmission and refraction.\n\nControl gear: The gears used in the lighting equipment are as follows:\n\ne Ballast is a current limiting device, to counter negative resistance characteristics of any\ndischarge lamps. In case of fluorescent lamps, it aids the initial voltage build-up, required\nfor starting. In an electric circuit the ballast acts as a stabilizer. Fluorescent lamp is basically\nan electric discharge lamp with two electrodes separated inside a tube with no apparent\nconnection between them. When sufficient voltage is impressed on these electrodes, electrons\nare driven from one electrode and attracted to the other. The current flow takes place through\nan atmosphere of low-pressure mercury vapour.\n\n¢ Since the fluorescent lamps cannot produce light by direct connection to the power source,\nthey need an ancillary circuit and device to get started and remain illuminated. The auxiliary\ncircuit housed in a casing is known as ballast.\n\n¢ — Ignitors are used for starting high intensity discharge lamps such as metal halide and sodium\nvapour lamps. Ignitors generate a high voltage pulse or a series of pulses to initiate the\ndischarge.\n\n8.3. Light Source and Lamp Types\n\nLamp is equipment, which produces light. Light is that part of the electromagnetic spectrum that is\nperceived by our eyes. A number of light sources are available, each with its own unique combination\nof operating characteristics viz., efficacy, colour, lamp life, and the percent of output that a lamp loses\nover its life.\n\nBased on the construction and operating characteristics, the lamps can be categorized into three groups:\nincandescent, fluorescent and high intensity discharge (HID) lamps. HID lamps can be further classified\nas sodium vapour, mercury vapour and metal halide lamps. The most commonly used lamps are\ndescribed briefly as follows:\n\n1) Incandescent lamp\n\nThe principal parts of an incandescent lamp also known as GLS lamp (General Lighting Service lamp)\ninclude the filament, the bulb, the fill gas or vacuum and the cap. Incandescent lamps (Figure 8.3 A&B)\nproduce light by means of a wire or filament heated to incandescence by the flow of electric current\n\nBureau of Energy Efficiency 226", "confidence": 95.2, "word_count": 522, "ocr_time_ms": 9212.3, "has_content": true}
{"page": 260, "text": "8. Lighting System\n\nthrough it. The filament is enclosed in an evacuated glass bulb filled with inert gas such as argon,\nkrypton, or nitrogen that helps to increase the brilliance of lamp and to prevent the filament from\n\nburning out.\n\n7 Glass Bulb\nGas Filling\n\n7\" Tungsten Filament\n] Support Wires\n\n100%\nLead Wires\n\nDumet Wire\n\n—___—_— Exhaust Tube\n|}; Stem\nFuse\n\n(A)\n\n~10% Visible\nradiation\n\n~20% Loss by conduction\nand by convection\n\nCap ~70% IR - Infrared radiation\n\n(B)\n\nFigure 8.3 Incandescent Lamp and Energy Flow Diagram\n\nReflector lamps: Reflector lamps are basically incandescent, provided with a high quality internal\nmirror, which follows exactly the parabolic shape of the lamp. The reflector is resistant to corrosion,\nthus making the lamp maintenance free and output efficient.\n\n2) Halogen lamp\n\nIt has a tungsten filament and the bulb filled with halogen\ngas (Figure 8.4). Current flows through the filament and\nheats it up, as in incandescent lamps. These lamps\ntherefore generate a relatively large amount of heat. The\nuse of halogen increases the efficiency and extends the\nservice life compared with traditional incandescent\nlamps. Low-voltage types are very small and are ideal\nfor precise direction of light, but they require a\ntransformer.\n\nTungsten atoms evaporate from the hot filament and\nmove toward the cooler wall of the bulb. Tungsten,\noxygen and halogen atoms combine at the bulb-wall to\nform tungsten oxyhalide molecules. The bulb-wall\ntemperature keeps the tungsten oxyhalide molecules in\na vapor. The molecules move toward the hot filament\nwhere the higher temperature breaks them apart.\n\nfilament support\ntungsten filament\n\ninert gas electric circuit\n\nFigure 8.4 Halogen Lamp\n\nTungsten atoms are re-deposited on the cooler regions of the filament - not in the exact places from\nwhich they evaporated. Breaks usually occur near the connections between the tungsten filament and\nits molybdenum lead-in wires where the temperature drops sharply.\n\nBureau of Energy Efficiency 227", "confidence": 94.5, "word_count": 314, "ocr_time_ms": 6388.5, "has_content": true}
{"page": 261, "text": "8. Lighting System\n\n3) Fluorescent tube lamp (FTL)\n\nIt works by the fluorescence principle. A fluorescent lamp (Figure 8.5 A&B) is a glass tube containing\na small trace of a gas such as mercury vapor (for a white color), carbon dioxide (for green), neon (for\nred color), etc., with a special fluorescent / phosphorescent coating on the interior surface of the tube.\nIt contains two filaments, one at each end of the tube and when the electrical supply is switched ON,\nthe contacts of the starter open and the filaments glow to heat up the gas contained inside the tube.\n\nThis action provides a voltage across its electrodes that set off an electric (gaseous mercury) arc\ndischarge in the tube. This generates invisible UV radiation that is high enough to ionise the warmed-\nup gas inside the tube. This ionised gas also called as “plasma”, excites the fluorescent coating so that\nit gives out visible light. Ballast is needed to start and operate fluorescent lamps, because of the\ncharacteristics of a gaseous arc. The luminous flux is highly dependent on the ambient temperature.\nFluorescent Lamps are about 3 to 5 times as efficient as standard incandescent lamps and can last about\n10 to 20 times longer.\n\nThe different types of fluorescent lamps and their reference are given below:\n\nLinear tubes\n\n¢ T12-38 mm (1.5’diameter)\ne =©T8 - 25 mm (1”diameter)\n\n¢  T5- 16mm (5/8”diameter)\n\n¢ T2-6mm (1/4’’diameter)\n\nstarter\n\nU-bent tubes \\o—o\n\n¢  T12- 38 mm (1.5”diameter)\ne T8-25 mm (1” diameter)\n\nballast\n\nFigure 8.5 (A) Fluorescent Tube Lamp\nCircular tubes\n\n¢ T9-38 mm (1.5”diameter)\ne T5- 16mm (5/8”’diameter)\n\nThese four lamps vary in diameter (ranging from 1.5 inches that is 12/8 of an inch for T12 to 0.625 or\n5/8 of an inch in diameter for TS lamps). Efficacy is another area that distinguishes one from another.\nT5 & T8 lamps offer a 5-percent increase in efficacy over 40-watt T12 lamps, and have become the\nmost popular choice for new installations.\n\n4) Compact fluorescent lamp (CFL)\n\nCompact Fluorescent lamps (Figure 8.6) are compact /\nminiature versions of the linear or circular fluorescent\nlamps and operate in a very similar way. The luminous flux\ndepends on temperature. CFL’s use less power and have a\nlonger rated life compared to an incandescent lamp.\n\nFigure 8.6 Compact Fluorescent Lamp\n\nBureau of Energy Efficiency 228", "confidence": 91.6, "word_count": 391, "ocr_time_ms": 7042.0, "has_content": true}
{"page": 262, "text": "8. Lighting System\n\nThey are designed to replace an incandescent lamp and can fit into most existing light fixtures formerly\nused for incandescent. CFL’s are available in screw type/ pin type which fit into standard sockets, and\ngives off light that is similar to common fluorescent lamps.\n\n5) Sodium vapour lamp\n\nLow pressure sodium vapour lamp\n\nAlthough low pressure sodium vapour (LPSV)\nlamps (Figure 8.7) are similar to fluorescent\nsystems (because they are low pressure systems),\nthey are commonly included in the HID family.\nLPSV lamps are the most efficacious light Figure 8.7 Low Pressure Sodium Vapour Lamp\nsources, but they produce the poorest quality\n\nlight of all the lamp types. Being a monochromatic light source, all colours appear black, white, or\nshades of gray under an LPSV source. LPSV lamps are available in wattages ranging from 18-180.\n\nLPSV lamp use has been generally limited to outdoor applications such as security or street lighting\nand indoor, low-wattage applications where color quality is not important (e.g. stairwells). However,\nbecause the color rendition is so poor, many municipalities do not allow them for roadway lighting.\n\nHigh pressure sodium vapour lamp\n\nThe high pressure sodium vapour (HPSV)\nlamp (Figure 8.8 A&B) is widely used for\noutdoor and industrial applications as the light\nis yellowish. Its higher efficacy makes it a\nbetter choice than metal halide for these\napplications, especially when good color\nrendering is not a priority. HPSV lamps differ\nfrom mercury and metal-halide lamps in that\nthey do not contain starting electrodes; the\nballast circuit includes a high-voltage\nelectronic starter. The arc tube is made of a ceramic material, which can withstand temperatures up to\n1300 °C. It is filled with xenon to help start the arc, as well as a sodium-mercury gas mixture.\n\narc tube\n\nstarter ballast\n\nFigure 8.8 (A) High Pressure Sodium Vapour Lamp\n\n~30% Visible\nradiation\n\n~20% IR - Infrared radiation ~60% Loss by conduction\nand by convection\n~0.5% UV - Ultraviolet radiation\n\nFigure 8.8 (B) Energy Flow diagram of High Pressure Sodium Vapour Lamp\n\nBureau of Energy Efficiency 229", "confidence": 95.1, "word_count": 341, "ocr_time_ms": 6806.1, "has_content": true}
{"page": 263, "text": "8. Lighting System\n\n6) Mercury vapour lamp\n\nIn a mercury vapour lamp (Figure 8.9) electromagnetic radiation is created from discharge within\nmercury vapour, but the regime is different than that found in the normal fluorescent lamp. During\noperation, the pressure within the lamp is in the range of 200 — 400 kPa (compared with only 1 Pa).\nIt is not possible to achieve the mercury vapour discharge in a cold lamp. For this reason, the lamp\nalso includes argon, and the initial arc is struck as an argon arc. The energy from this discharge\nvapourises the mercury to get the main discharge going.\n\nThe mercury vapour lamp produces a much greater proportion of visible light than fluorescent lamp\nand gives off a bluish white light. Phosphor coating can be given to improve the colour rendering index.\n\n\\ are tube\ni\n\n~15% Visible\nradiation\n\n100%\n\n~15% IR - Infrared radiation ~50% Loss by conduction\n\nand by convection\n~ 20% UV - Ultraviolet radiation\n\nFigure 8.9 Mercury Vapour Lamp and Energy Flow Diagram\n7) Metal halide lamp:\n\nMetal halide lamp (Figure 8.10 A&B) can\nbe considered as a variant of high pressure\nmercury vapour lamp (HPMYV). In addition\nto mercury vapour and argon, this lamp\ncontains metal halide. The halides can be\na mixture of rare earth halides, usually\niodides or a mixture of sodium and\nscandium iodide. The mercury vapour\nradiation is augmented by that of the\nmetals.\n\ny arc tube .\ny, \\\n\nJ\nSA\n\nballast starter _ ballast\n\n[\n\nA highly compact electric arc is produced\nin a discharge tube. A starter is needed to\nswitch on the lamp. The use of ceramic Figure 8.10 (A) Metal Halide Lamp\ndischarge tubes further improves the lamp\n\nproperties. The halides act in a similar manner to the tungsten halogen cycle. As the temperature\nincreases there is disassociation of the halide compound releasing the metal into the arc. The halides\nprevent the quartz wall getting attacked by the alkali metals. By adding other metals to the mercury\n\nBureau of Energy Efficiency 230", "confidence": 92.7, "word_count": 340, "ocr_time_ms": 6447.3, "has_content": true}
{"page": 264, "text": "8. Lighting System\ndifferent spectrum can be emitted. Some lamps use a third electrode for starting, but others, especially\nthe smaller display lamps, require a high voltage ignition pulse.\n\nMetal halide lamps have a significantly better colour rendering index than mercury vapour and can be\ntailored by the choice of halides.\n\n~25% Visible\nradiation\n\n~ 20% IR - Infrared radiation ~50% Loss by conduction\n\nand by convection\n~ 5%UV - Ultraviolet radiation\n\nFigure 8.10 (B) Energy Flow Diagram of Metal Halide Lamp\n\n8) Light emitting diode (LED) lamp\n\nLEDs produce light in a very unique way; they produce light via a process called electro-luminescence\n(Figure 8.11), a process that starts by turning a semiconductor material into a conducting material. A\nsemiconductor with extra electrons is called N-type (negative) material, since it has extra negatively-\ncharged electrons. In N-type material, free electrons can move from a negatively-charged area to a\npositively charged area. A semiconductor with extra holes is called P-type (positive) material since it\nhas extra positively-charged gaps called holes. When excited with current the negative electron leaves\nits atom and the P-type material’s positive attraction draws the free negative electron into its hole, and\nthe hole also moves toward the electron, so on and so forth.\n\nAs an electron travels to a hole, it carries energy, but in order to fit into the hole it must release any\nextra energy, and when it does, the extra energy is released in the form of light. When we maintain a\nsteady flow of electrical current to the diode, it continues the process of allowing electrons to flow\nfrom the negative charged material and fall into the positive charged holes which maintains a steady\nstream of light out of the LED. The actual LED is quite small in size, usually less than one square\nmillimeter. Additional optical components are added to shape and direct the light. LED’s are made of\nnumber of inorganic semiconductor materials, many of which produce different colour of light.\n\nBureau of Energy Efficiency 231", "confidence": 95.5, "word_count": 336, "ocr_time_ms": 6247.4, "has_content": true}
{"page": 265, "text": "8. Lighting System\n\n+ I 7\nlL\n|=\n/y LED Module\nhole electron Thermal Transfer Pad\noOo°0 @ ee eee — Maximum Temp Hene\n5° 00 f° 50 ee ce. _ — Heatsink\n02 °0000608006cO8l6UlUmOlUCe UP\n\nCapacitor\nLED Driver IC\n\n-) —_——; F\nSeeececce conductionband\n\nlight < nnd be # felaiateiatataiatataialaiala Fermi level Base\neaten = imryerpmeerpen --f ES band gap waa\nP=] (forbidden band) eS\nCO0000 8 2s\n— = S) valence band\n\nFigure 8.11(A) Representation of LED light\n\nThe efficiency of LED’s has now risen sharply and is currently up to 200 lumens per watt in the\nlaboratory and in some products available on the market (although more typical LED’s average output\nvaries from 50 to 130 lumens per watt).\n\nBecause of the low power requirement for LED’s, using solar panels becomes more practical and less\nexpensive than running an electrical wire or using a generator. Hence LED with battery backup for\nremote application is very economical. They do not radiate light in 360 degrees as an incandescent\ndoes. The light will be bright wherever it is focused.\n\nUnlike incandescent and fluorescent lamps, LEDs are not inherently white light sources. Instead, LEDs\nemit nearly monochromatic light, making them highly efficient for colored light applications such as\ntraffic lights and exit signs. However, to be used as a general light source, white light is needed. White\nlight can be achieved with LEDs in three ways:\n\nPhosphor conversion, in which a phosphor is used on or near the LED to convert the colored light to\nwhite light; RGB systems, in which light from multiple monochromatic LEDs (red, green, and blue)\nis mixed, resulting in white light; and a hybrid method, which uses both phosphor-converted and\nmonochromatic LEDs.\n\nCreating White Light\n\n— White\nLight Light\nPhosphors Color mixing optics Color mixing optics\n\nBlue or UV LED\nMulti-colored LEDs\n\nColored and pcLEDs\n\nPHOSPHOR-CONVERTED LED\nPhosphors are used to convert\n\nCOLOR-MIXED LED HYBRID METHOD LED\n\nblue or near-ultraviolet light from\n\nMixing the proper amount of\nlight from red, green, and\n\nA hybrid approach uses both\nphosphor-converted and discrete\n\nthe LED into white light\n\nblue LEDs yields white light\n\nmonochromatic LEDs\n\nBureau of Energy Efficiency\n\n232", "confidence": 86.2, "word_count": 362, "ocr_time_ms": 8285.7, "has_content": true}
{"page": 266, "text": "8. Lighting System\n\nAdvantages of LED technology is as follows Low power consumption, Directional light output, High\nefficiency level, Long life: upto ~100,000 hour life if junction temperature can be controlled, Instant\nswitching on with no warm up time, High resistance to switching cycles, High impact and vibration\nresistance, No UV or IR radiation, Color control ability, allows dimming and Mercury free\n\nHeat Loss by conduction and convection: 75%\nInput: 100% output: 100%\n\nVisible radiation: 25%\n\nFigure 8.11 (B) Energy Flow diagram of LED Lamp\n\nLED’s also offer a number of promising environmental benefits, and they are often viewed as the future\nof green lighting.\n\n9) Induction lamp\n\nInduction lamp is noted for ‘crisp white light output’. Uses a magnetic field to excite gases — has no\nlamp parts to wear out. It consists of two main components: ballast and a sealed gas-filled bulb. Light\nis produced via electromagnetic induction, without an electrode or any electrical connection inside the\nbulb. Instead, high frequency electromagnetic fields are induced from outside the sealed chamber.\n\nTo produce light, the ballast supplies the electric coils with high frequency electrical current. The\nferrite magnets on either side of the bulb then emit electromagnetic fields which excite electrons within\nthe bulb.\n\nRing electric field (E)\n\nMagnetic Vv = N\n\n\\ Magnetic core\n\nY with in q\n—z induction field (B)\nElectric coil\n\n\\ Visible light —__ P4\nys ; 3\nUltraviolet radiation v r\n\nFigure 8.12 Representation of Induction Lamp\n\nAs the electrons accelerate inside the bulb, they collide with mercury atoms and produce ultraviolet\n(UV) light radiation. The UV light then causes the special phosphor coating inside the glass to react\nin a way that produces fluorescent light within the visible spectrum. The light produced by Induction\nLighting (Figure 8.12) achieves good Color Rendering Index (CRD), with a Correlated Color\nTemperature.\n\nAdvantages of Induction lamps is as follows long burning hours, very less maintenance required,\ninstant on/ instant re-strike and energy efficient lighting.\n\nBureau of Energy Efficiency 233", "confidence": 92.7, "word_count": 333, "ocr_time_ms": 8268.1, "has_content": true}
{"page": 267, "text": "Lamp features: The Table 8.1 shows the lamp features of different lamps.\n\n8. Lighting System\n\nTable 8.1 Luminous Performance Characteristics of Commonly Used Luminaries\n\nLumens / Watt Colour . . .\nType of Lamp A Rendering Typical Typical Life\nVg. . .\nRange Index Application (hours)\nIncandescent 8-18 14 Excellent | Homes, restaurants, 1000\n(100) general lighting,\nemergency lighting\nFluorescent lamps 46-60 50 Good w.r.t. | Offices, shops, 5000\ncoating hospitals, homes\n(67-77)\nCompact fluorescent 40-70 60 Very good | Hotels, shops, 8000-10000\nlamps (CFL) (85) homes, offices\nHigh pressure mercury | 44-57 50 Fair General lighting in 5000\n(HPMV) (45) factories, garages,\ncar parking, flood\nlighting\nHalogen lamps 18-24 20 Excellent | Display, flood 2000-4000\n(100) lighting, stadium\nexhibition grounds,\nconstruction areas\nHigh pressure sodium 67-121 90 Fair General lighting 6000-12000\n(HPSV) SON (22) in factories, ware\nhouses, street\nlighting\nLow pressure sodium 101- 150 Poor Roadways, tunnels, 6000-12000\n(LPSV) SOX 175 (10) canals, street\nlighting\nMetal halide lamps 75-125 100 Good Industrial bays, 8000\n(70) spot lighting, flood\nlighting, retail stores\nLED lamps 50-130 90 Very good | Office, industry, 30,000-\n(80) outdoor, retail, 60,000\nhospitality, etc\nInduction Lamps 65-90 75 Very good | General lighting, 60,000-\n(80) factories, 1,00,000\nwarehouse, street\nlighting, flood\nlighting, ete\nBureau of Energy Efficiency 234", "confidence": 93.9, "word_count": 213, "ocr_time_ms": 5092.0, "has_content": true}
{"page": 268, "text": "8. Lighting System\n\n8.4 Recommended IIluminance Levels for Various Tasks / Activities / Locations\n\nRecommendations on Illuminance\n\nScale of\nIlluminance:\n\nIlluminance\nranges:\n\nThe minimum illuminance for all non-working interiors, has been mentioned as 20\nLux (as per IS 3646). A factor of approximately 1.5 represents the smallest significant\ndifference in subjective effect of illuminance. Therefore, the following scale of\nilluminances is recommended.\n\n20-30—50-75—100-—150—200-300-500-—750—1000—1500—2000, ... Lux\n\nBecause circumstances may be significantly different for different interiors used\nfor the same application or for different conditions for the same kind of activity, a\nrange of illuminances is recommended for each type of interior or activity intended\nof a single value of illuminance. Each range consists of three successive steps of\nthe recommended scale of illuminances. For working interiors the middle value (R)\nof each range represents the recommended service illuminance that would be used\nunless one or more of the factors mentioned below apply.\n\nThe higher value (H) of the range should be used at exceptional cases where low reflectance or contrasts\nare present in the task, errors are costly to rectify, visual work is critical, accuracy or higher productivity\nis of great importance and the visual capacity of the worker makes it necessary.\n\nSimilarly, lower value (L) of the range may be used when reflectances or contrasts are unusually high,\nspeed and accuracy is not important and the task is executed only occasionally.\n\nRecommended I/umination\n\nThe following Table 8.2 gives the recommended illuminance range for different tasks and activities\nfor chemical sector. The values are related to the visual requirements of the task, to user’s satisfaction,\nto practical experience and to the need for cost effective use of energy (Source IS 3646 (Part I): 1992).\nFor recommended illumination in other sectors, reader may refer [//uminating Engineers Society\nRecommendations Handbook.\n\nTable 8.2 Recommended illuminance range for different tasks and activities for chemical\n\nsector\nPetroleum, Chemical and Petrochemical works\nExterior walkways, platforms, stairs and ladders 30-50-100\nExterior pump and valve areas 50-100-150\nPump and compressor houses 100-150-200\nProcess plant with remote control 30-50-100\nProcess plant requiring occasional manual intervention 50-100-150\nPermanently occupied work stations in process plant 150-200-300\nControl rooms for process plant 200-300-500\n\nBureau of Energy Efficiency 235", "confidence": 94.2, "word_count": 365, "ocr_time_ms": 7739.5, "has_content": true}
{"page": 269, "text": "8.5\n\n8. Lighting System\n\nPharmaceuticals Manufacturer and Fine chemicals manufacturer\nPharmaceutical manufacturer\n\nGrinding, granulating, mixing, drying, tableting, sterilising, washing, | 300-500-750\npreparation of solutions, filling, capping, wrapping, hardening\n\nFine chemical manufacturers\n\nExterior walkways, platforms, stairs and ladders 30-50-100\nProcess plant 50-100-150\nFine chemical finishing 300-500-750\nInspection 300-500-750\nSoap manufacture\n\nGeneral area 200-300-500\nAutomatic processes 100-200-300\nControl panels 200-300-500\nMachines 200-300-500\nPaint works\n\nGeneral 200-300-500\nAutomatic processes 150-200-300\nControl panels 200-300-500\nSpecial batch mixing 500-750-1000\nColour matching 750-100-1500\n\nMethods of Calculating Illuminance - Lighting Design for Interiors\n\nIn order to design a luminaire layout that best meets the illuminance and uniformity requirements of\nthe job, two types of information are generally needed: average illuminance level and illuminance level\nat a given point. Calculation of illuminance at specific points is often done to help the designer evaluate\nthe lighting uniformity, especially when using luminaires where maximum spacing recommendations\nare not supplied, or where task lighting levels must be checked against ambient level.\n\nIf average levels are to be calculated, two methods can be applied:\n\n1.\n\nFor indoor lighting situations, the Zonal Cavity Method is used with data from a coefficient\n\nof utilization table.\n\nFor outdoor lighting applications, a coefficient of utilization curve is provided, the CU is\n\nread directly from the curve and the standard lumen formula is used.\n\nZonal Cavity Method for Indoor Lighting Calculations\n\nThe Zonal Cavity Method (sometimes called the Lumen Method) is the currently accepted method for\ncalculating average illuminance levels for indoor areas, unless the light distribution is radically\nasymmetric. It is an accurate hand method for indoor applications because it takes into consideration\nthe effect that inter-reflectance has on the level of illuminance.\n\nBureau of Energy Efficiency 236", "confidence": 95.6, "word_count": 282, "ocr_time_ms": 6298.5, "has_content": true}
{"page": 270, "text": "8. Lighting System\n\nAlthough it takes into account several variables, the basic premise that foot-candles are equal to\nluminous flux over an area is not violated.\n\n+\nCeiling Cavity\n™ Luminaires —\nMounting height Room Cavity\n(Hm)\nWorkplane\nFloor Cavity\nA\n\nFigure 8.13 Typical Room Space\n\nThe basis of the Zonal Cavity Method is that a room is made up of three spaces or cavities. The space\nbetween the ceiling and the fixtures, if they are suspended, is defined as the “ceiling cavity”; the space\nbetween the work plane and the floor, the “floor cavity”; and the space between the fixtures and the\nwork plane, the “room cavity.”\n\nExample:\n\nThe step by step process of lighting design is illustrated below with the help of an example. The Figure\n8.13 shows the parameters of a typical space.\n\nStep-1: Decide the required illuminance on work plane, the type of lamp and luminaire\n\nA preliminary assessment must be made of the type of lighting required, a decision most often made as\na function of both aesthetics and economics. For normal office work, illuminance of 200 lux is desired.\n\nFor an air conditioned office space under consideration, we choose 36 W fluorescent tube lights with\ntwin tube fittings. The luminaire is porcelain-enameled suitable for the above lamp. It is necessary to\n\nprocure utilisation factor tables for this luminaire from the manufacturer for further calculations.\nStep-2: Collect the room data in the format given below\nRoom dimensions Length Ll | 10 m\nWidth L2 | 10 m\nFloor area L3_ | 100 | m\nCeiling height |L4 |3.0 |m\nSurface reflectance Ceiling LS |0.7  |pu\nWall L6 |05 |pu\nFloor L7 {0.2 |pu\nWork plane height from floor L8 |0.9 |m\nLuminaire height from floor L9 |2.9 |m\n\nBureau of Energy Efficiency 237", "confidence": 89.4, "word_count": 298, "ocr_time_ms": 5638.4, "has_content": true}
{"page": 271, "text": "Typical reflectance values for using in L5, L6, L7 are:\n\nCeiling | Walls | Floor\nAir conditioned office 0.7 0.5 0.2\nLight industrial 0.5 0.3 0.1\nHeavy industrial 0.3 0.2 0.1\nStep-3: Calculate room index\nLength x Width\n\nRoom Index\n\nMounting Height x (Length + Width)\n\nL1x\n\nL2\n\n10x10\n\n~ (L9-L8)x(L1+L2)  2x(10+10)\n\n=2.5\n\nStep 4: Calculate the utilisation factor\n\n8. Lighting System\n\nUtilisation factor is defined as the percent of rated bare-lamp lumens that exit the luminaire and reach\nthe work plane. It accounts for light directly from the luminaire as well as light reflected off the room\nsurfaces. Manufacturers will supply each luminaire with its own CU table derived from a photometric\n\ntest report.\n\nUsing tables available from manufacturers, it is possible to determine the utilisation factor for different\nlight fittings ifthe reflectance of both the walls and ceiling is known, the room index has been determined\nand the type of luminaire is known. For twin tube fixture, utilisation factor is 0.66, corresponding to\n\nroom index of 2.5.\n\nStep-5: To calculate the number of fittings required, the following formula is used\n\nExA\n~ FXUFXLLF\nWhere, N = Number of Fittings\n\nE = Lux Level Required on Working Plane\nA = Area of Room (Lx W)\nF = Total Flux (Lumens) from all the Lamps in one Fitting\nUF = Utilisation Factor from the Table for the Fitting to be Used\nLLF =\n\nLight Loss Factor. This takes account of the depreciation over time of lamp\n\noutput and dirt accumulation on the fitting and walls of the building.\n\nLight output = 3050 Lumens (Single Lamp)\n\nLLF = Lamp lumen MF x Luminaire MF x Room surface MF\n\nBureau of Energy Efficiency\n\n238", "confidence": 92.6, "word_count": 282, "ocr_time_ms": 5327.9, "has_content": true}
{"page": 272, "text": "8. Lighting System\n\nWhere, MF = Maintenance Factor\n\nTypical LLF values\nAir conditioned office 0.8\nClean industrial 0.7\nDirty industrial 0.6\n_ 200x100 _\n2x 3050 x 0.66 x 0.8\n\nSo, 6 Numbers of Twin Tube Fixtures are required. Total number of 36 W lamp is 12.\n2\n\nStep 6: Space the luminaires to achieve desired\nuniformity\n\n<— utp\n\nEvery luminaire will have a recommended space to height\nratio. In earlier design methodologies, the uniformity ratio, 1 7 : 7\nwhich is the ratio of minimum illuminance to average 7 /\nilluminance, was kept at 0.8 and suitable space to height\nratio is specified to achieve the uniformity. In modern\ndesigns incorporating energy efficiency and task lighting, Figure 8.14 Arrangement of Fittings\nthe emerging concept is to provide a uniformity of 1/3 to\n\n1/10 depending on the tasks.\n\nWork space Lamp fitting\n\nRecommended value for the above luminaire is 1.5. If the actual ratio is more than the recommended\nvalues, the uniformity of lighting will be less.\n\nFor a sample of arrangement of fittings, refer Figure 8.14. The luminaire closer to a wall should be\none half of spacing or less.\n\nLuminaire Spacing\n\nSpacing between luminaires = 10/3 = 333m\nMounting height (L9-L8) = 2.0m\nSpace to height ratio (SHR) = 3.33/2.0 = 1.66\n\nThis is close to the limits specified and hence accepted.\n\nIt is better to choose luminaires with larger SHR. This can reduce the number of fittings and connected\nlighting load.\n\n8.6 General Energy Saving Opportunities\n\nChanging the light bulbs is not the only way to improve the use of lighting. Below are some examples\nof many other options available:\n\nBureau of Energy Efficiency 239", "confidence": 92.7, "word_count": 278, "ocr_time_ms": 5413.3, "has_content": true}
{"page": 273, "text": "vAy\n<j eC\nIAN\n\nVv Windows that\n\n8. Lighting System\n\na\nDaylighting\ncontrol device\n\n_\n\nSt\n\nse\n —\n>=\n\nSkylights for\nClean lamps and additional\n\nluminaires regularly —pgtural light\n\ntransmit most visible\n(i light but absorb heat\n\neo\n\n) Bright walls to |«— Interior glass walls\nrefiect daylight Individual light\nCompact fluorecent lamps switches\n\na\n\n[\n\nMa\n\n‘|\n\nra,\n\nvia\n\nOccupancy . i\n\ndetectors Low-watt Eneray-efficient Central time switches\nfluorscent ballasts —,,\ntube lamps\n\nSo\n\n—!\nl\n\na) Use natural day lighting\n\nThe utility of using natural day lighting instead of electric lighting during the day is well known, but\nis being increasingly ignored especially in modern air-conditioned office spaces and commercial\nestablishments like hotels, shopping plazas etc. Industrial plants generally use daylight in some fashion,\nbut improperly designed day lighting systems can result in complaints from personnel or supplementary\nuse of electric lights during daytime.\n\nSome of the methods to incorporate day lighting are:\n\ni.\n\niii.\n\nNorth lighting by use if single-pitched truss of the saw-tooth type is a common industrial\npractice; this design is suitable for latitudes north of 23 i.e. in North India. In South India,\nnorth lighting may not be appropriate unless diffusing glasses are used to cut out the direct\nsunlight.\n\nInnovative designs are possible which eliminates the glare of daylight and blend well with\nthe interiors. Glass strips, running continuously across the breadth of the roof at regular\nintervals, can provide good, uniform lighting on industrial shop floors and storage bays.\n\nA good design incorporating sky lights with FRP material along with transparent or translucent\nfalse ceiling can provide good glare-free lighting; the false ceiling will also cut out the heat\nthat comes with natural light.\n\nUse of atrium with FRP dome in the basic architecture can eliminate the use of electric lights\nin passages of tall buildings.\n\nNatural Light from windows should also be used. However, it should be well designed to\navoid glare. Light shelves can be used to provide natural light without glare.\n\nBureau of Energy Efficiency\n\n240", "confidence": 90.0, "word_count": 337, "ocr_time_ms": 6883.1, "has_content": true}
{"page": 274, "text": "8. Lighting System\n\nvi. Mounting Solar tube on the roof, with the help of advanced optics and special duct work to\ndirect sunlight deep into the buildings and spreading out over large internal spaces providing\nheat and glare free daylighting for 8-10 hrs in a day\n\nb) De-lamping to reduce excess lighting\n\nDe-lamping is an effective method to reduce lighting energy consumption. In some industries, reducing\nthe mounting height of lamps, providing efficient luminaires and then de-lamping has ensured that the\nilluminance is hardly affected. De-lamping at empty spaces where active work is not being performed\nis also a useful concept.\n\nc) Task lighting\n\nTask Lighting implies providing the required good illuminance only in the actual small area where the\ntask is being performed, while the general illuminance of the shop floor or office is kept at a lower\nlevel; e.g. Machine mounted lamps or table lamps. Energy saving takes place because good task lighting\ncan be achieved with low wattage lamps. The concept of task lighting if sensibly implemented, can\nreduce the no of general lighting fixtures, reduce the wattage of lamps, save considerable energy and\nprovide better illuminance and also provide aesthetically pleasing ambience.\n\nd) Selection of high efficiency lamps and luminaries\n\nThe details of common types of lamps are summarised in Table 8.1 above. It is possible to identify\nenergy saving potential for lamps by replacing with more efficient types. The following examples of\nlamp replacements are common. There may be some limitations if colour rendering is an important\nfactor. It may be noted that, in most cases, the luminaires and the control gear would also have to be\nchanged. The savings are large if the lighting scheme is redesigned with higher efficacy lamps and\nluminaires.\n\ne) Reduction of lighting feeder voltage\n\nFigure 8.15 shows the effect of variation of voltage on light output and power consumption for\nfluorescent tube lights. Similar variations are observed on other gas discharge lamps like mercury\nvapour lamps, metal halide lamps and sodium vapour lamps (Table 8.3 summarises the effects). Hence\nreduction in lighting feeder voltage can save energy, provided the drop in light output is acceptable.\n\nIn many areas, night time grid voltages are higher than normal; hence reduction in voltage can save\nenergy and also provide the rated light output. Some manufacturers are supplying reactors and\ntransformers as standard products. A large number of industries have used these devices and have\nreported saving to the tune of 5% to 15%. Industries having a problem of higher night time voltage\ncan get an additional benefit of reduced premature lamp failures.\n\nBureau of Energy Efficiency 241", "confidence": 95.9, "word_count": 435, "ocr_time_ms": 8037.7, "has_content": true}
{"page": 275, "text": "8. Lighting System\n\n140\n\n130\n\nPercentage\n\n120\n\n4\n\n/\nA\n\n=\nE\n\nSupply Voltage (Percentage)\n90 110 120)\n\nz\ng\n\\\n\n80\n\n70\n\nNN\n\n60\n\n1. Lamp Current 2. Circuit Power 3.Lamp Power 4. Lamp Output\n5. Lamp Voltage 6. Lamp Efficacy\n\nFigure 8.15 Effect of Voltage Variation on Fluorescent Tube light Parameters\n\nTable 8.3 Variation in Light Output and Power Consumption\n\n10% lower voltage | 10% higher voltage\nes\n\nPsd\nFluorescent lamps ee\nLight output Decreases by 9 % Increases by 8 %\nDecreases by 15% | Increases by 8 1%\nee\n\n| Mercury Blendedlamps | |\n| Metal Halide lamps J\n\nf) Electronic ballasts\n\nConventional electromagnetic ballasts (chokes) are used to provide higher voltage to start the tube\nlight and subsequently limit the current during normal operation. Electronic ballasts are oscillators\nthat convert the supply frequency to about 20,000 Hz to 30,000 Hz. The basic functions of electronic\nballast are:\n\n¢ To ignite the lamp\n\n¢ To stabilize the gas discharge\n\n¢ To supply the power to the lamp\n\nBureau of Energy Efficiency 242", "confidence": 83.6, "word_count": 176, "ocr_time_ms": 4611.9, "has_content": true}
{"page": 276, "text": "8. Lighting System\n\nThe losses in electronic ballasts for tube lights are only about 1 Watt, in place of 10 to 15 Watts in\nstandard electromagnetic chokes.\n\nThe additional advantage is that the efficacy of tube lights improves at higher frequencies, resulting\nin additional savings if the ballast is optimised to provide the same light output as with the conventional\nchoke. Hence a saving of about 15 to 20 Watts per tube light can be achieved by use of electronic\nballasts. With electronic ballast, the starter is eliminated and the tube light lights up instantly without\nflickering.\n\ng) Lighting controllers\n\nAutomatic control for switching off unnecessary lights can lead to good energy savings. This includes\ndimmers, motion & occupancy sensors, photosensors and timers.\n\nh) Lighting maintenance\n\nMaintenance is vital to lighting efficiency. Light levels decrease over time because of aging lamps and\ndirt on fixtures, lamps and room surfaces. Together, these factors can reduce total illumination by 50\npercent or more, while lights continue drawing full power. The basic maintenance includes cleaning\nof lamps and fixtures, cleaning and repainting interiors, relamping etc\n\n8.7 Energy Efficient Lighting Controls\nOccupancy Sensors\n\nOccupancy-linked control can be achieved using infra-red, acoustic, ultrasonic or microwave sensors,\nwhich detect either movement or noise in room spaces. These sensors switch lighting on when\noccupancy is detected, and off again after a set time period, when no occupancy movement detected.\nThey are designed to override manual switches and to prevent a situation where lighting is left on in\nunoccupied spaces. With this type of system it is important to incorporate a built-in time delay, since\noccupants often remain still or quiet for short periods and do not appreciate being plunged into darkness\nif not constantly moving around.\n\nTimed Based Control\n\nTimed-turnoff switches are the least expensive type of automatic lighting control. In some cases, their\nlow cost and ease of installation makes it desirable to use them where more efficient controls would\nbe too expensive.\n\nTypes and features\n\nThe oldest and most common type of timed-turnoff switch is the “dial timer,” a spring-wound mechanical\ntimer that is set by twisting the knob to the desired time. Typical units of this type are vulnerable to\ndamage because the shaft is weak and the knob is not securely attached to the shaft. Some spring-\nwound units make an annoying ticking sound as they operate. Newer types of timed-turnoff switches\nare completely electronic and silent. Electronic switches can be made much more rugged than the\n\nBureau of Energy Efficiency 243", "confidence": 95.4, "word_count": 419, "ocr_time_ms": 9438.3, "has_content": true}
{"page": 277, "text": "8. Lighting System\n\nspring-wound dial timer. These units typically have a spring-loaded toggle switch that turns on the\ncircuit for a preset time interval. Some electronic models provide a choice of time intervals, which\nyou select by adjusting a knob located behind the faceplate. Most models allow occupants to turn off\nthe lights manually. Some models allow occupants to keep the lights on, overriding the timer. Timed-\nturnoff switches are available with a wide range of time spans. The choice of time span is a compromise.\nShorter time spans waste less energy but increase the probability that the lights will turn off while\nsomeone is in the space. Dial timers allow the occupant to set the time span, but this is not likely to\nbe done with a view toward optimising efficiency. For most applications, the best choice is an electronic\nunit that allows the engineering staff to set a fixed time interval behind the cover plate.\n\nDaylight Linked Control\n\nPhotoelectric cells can be used either simply to switch lighting on and off, or for dimming. They may\nbe mounted either externally or internally. It is however important to incorporate time delays into the\ncontrol system to avoid repeated rapid switching caused, for example, by fast moving clouds. By using\nan internally mounted photoelectric dimming control system, it is possible to ensure that the sum of\ndaylight and electric lighting always reaches the design level by sensing the total light in the controlled\narea and adjusting the output of the electric lighting accordingly. If daylight alone is able to meet the\ndesign requirements, then the electric lighting can be turned off. The energy saving potential of dimming\ncontrol is greater than a simple photoelectric switching system. Dimming control is also more likely\nto be acceptable to room occupants.\n\nLocalized Switching\n\nLocalized switching should be used in applications which contain large spaces. Local switches give\nindividual occupants control over their visual environment and also facilitate energy savings. By using\nlocalized switching it is possible to turn off artificial lighting in specific areas, while still operating it\nin other areas where it is required, a situation which is impossible if the lighting for an entire space is\ncontrolled from a single switch.\n\nStreet Lighting Systems and Controls\n\nStreet lighting /Public lighting is one of the major electrical loads in municipal areas. Number of street\nlights used in a Municipal area varies from 20000 — 50000 in numbers depending on the kilometers\nof road illuminated within the municipal limits. Typical electrical load of municipal lighting system\nvaries 2MW to 7 MW. The type of lamps used in Municipal area includes Fluorescent Tube light/\nMercury Vapor Lamps/ Sodium Vapor Lamps and Metal Halide Lamps. High Mast towers are also\nused at strategic junctions in the Municipal area. LEDs are also used for traffic signaling purpose in\nmunicipal areas.\n\nFollowing controls are adopted to reduce energy consumption in street lighting system:\n1. Timer control (Switch ON/OFF as per set timing)\n2. Day light control(Based on illumination level)\n\n3. Selective switching/Alternate switching of street lights low traffic density areas (after\nmidnight).\n\nBureau of Energy Efficiency 244", "confidence": 95.6, "word_count": 520, "ocr_time_ms": 9305.5, "has_content": true}
{"page": 278, "text": "8. Lighting System\n\n4. Switching control based on lux levels. (after midnight)\n5. Installations of Voltage controllers to be operated after midnight.\n\n6. — Installation of PLC controlled Lighting panels for effective control and monitoring.\n8.8 Standards and Labeling Programs for FTL Lamps\n\nConsidering the large number of fluorescent lamps (FTL) in usage, BEE has included FTL under\nStandard and Labeling Programme (S&L). The S&L Programme covers 4 feet tubular fluorescent\nlamps (101mm) for wattages up to 40W. The S&L programme includes 6500K colour temperature\nfor halo-phosphates and 6500K, 4000K & 2700K for tri-phosphate category. The star rating scheme\nfor FTL is given in Table 8.4.\n\nTable 8.4 Star Rating scheme for FTL (101 mm)\n\n1 Star 2 Star 3 Star 4 Star 5 Star\nLumens per Watt atQ100) 61 | 61 & <67 | >=67 & <86 | >=86 & <92 | >=92\nhrs of use\nLumens per Watt at 2000 <§2 | >=52 & <57 | >=57 & <77 | >=77 & <83. | >=83\nhrs of use\nLumens per Watt at 3500) 49 | 549 @ <54 | >=54 & <73 | >=73 &<78 | >=78\nhrs of use\n\n8.9 Lighting Case Study\nReplacement of existing T12 Fluorescent lamps in street lighting system with LED lamps\n\nExisting: Fluorescent lamp (T12) fixture of 40 numbers is connected to the entire campus for security\npurpose. All the lights remain in operation for around 12 hours at night (6 p.m. to 6 am) every day\nthroughout the year. All the light fixtures are equipped with electromagnetic ballast which consumes\naround 12 to 14 watt of additional power while in operation. Hence the power consumption of a single\nfluorescent light fixture considering minimum ballast loss is 40+12=52 watts. The total light output\nof all the fluorescent light fixtures is around 2400 lumen.\n\nProposed: It was proposed to replace existing lamps with high efficient LED lamps of 18 W with a\nluminous efficacy of around 120-140 m/w. The total luminous output of these lamps is around 2340\nlumen.\n\nCalculation\nExisting Fittings\nNo of FTL-T12 lamps installed = 40 No’s\nWattage Consumed\n40 No’s of (40W+12W (Ballast)=52 W) = 2.1 kw\nAverage operating hours per day = 12 hrs/day\n\nBureau of Energy Efficiency 245", "confidence": 90.9, "word_count": 371, "ocr_time_ms": 6602.5, "has_content": true}
{"page": 279, "text": "8. Lighting System\n\nTotal energy consumed by operating the lights 25 kWh/day\nAnnual energy consumption by operating the lights (365 days/year) 9125 | kWh/annum\nProposed option\n\nReplacement of all 40 no’s of 40 Watts T12-FTL with 18 Watts\n\nLED lamps\n\nTotal energy consumed by operating with LED 0.72 kW\nAverage operating hours per day 12 hrs/day\nTotal kWh/day consumed by operating the lights 9 kWh/day\nAnnual energy consumption by operating the lights (365 days/year) 3285 | kWh/annum\nSavings\n\nTotal energy reduction per annum 5840 | kWh/annum\nAnnual monetary savings (@Rs. S/unit) 29,200 | Rs./annum\nInvestment @ Rs.2500/ Lamp 1.0 Lakhs\nSimple payback period 3.4 Years\n\nBureau of Energy Efficiency 246", "confidence": 92.4, "word_count": 110, "ocr_time_ms": 3364.5, "has_content": true}
{"page": 280, "text": "8. Lighting System\n\nQUESTIONS\nObjective Type Questions\n\n1. | The unit of one lux is\na) 1000 lumen per square feet b) 10 lumen per square meter\n\nc) 1 lumen per square meter d) 1 lumen per square feet\n\n2. | Luminous efficacy of a lamp is given by\n\na) Lux/Watt b) lumens/Watt c) Watt/Lux d) Watt/lumens\n3. | A fluorescent tube light fitted with an electronic choke will\n\na) operate at 50 Hz b) not need a starter\nc) operate at 0.5 power factor d) none of the above\n\n4. | Adevice that distributes and filters the light emitted from one or more lamps is\n\na) control gear b) lamp c) luminaire d) starter\n\n5. | The T2,T5,T8 and T12 fluorescent lamps are categorized based on\n\na) diameter of the tube b) length of the tube\nc) both diameter and length d) none of the above\n\n6. | Which of the following options reduces the lighting consumption in the wide spread plant?\n\na) replacing 150 W HPSV lamps with 250 W HPMV lamps\n\nb) maintaining 260 V for the lighting circuit with 220 V rated lamps\n\nc) installing separate lighting transformer and maintaining optimum voltage\nd) none of the above\n\n7. | Which of the following lamp has the highest efficacy?\n\na) Metal halide b) halogen lamps c) HPMV d) HPSV\n8. | ACFLis an energy efficient replacement for\n\na) FTL b) GLS c) HPMV d) HPSV\n9. | Which method uses infrared, acoustic, ultrasonic or microwave sensors for lighting control?\n\na) time-based control b) daylight-linked control\n\nc) occupancy-linked control d) localized switching\n\n10. | Which of the following is the best definition of illuminance?\n\na) Time rate of flow of light energy\nb) Luminous flux incident on an object per unit area\n\nc) Flux density emitted from an object without regard for direction\n\nd) Flux density emitted from an object in a given direction\n\nBureau of Energy Efficiency 247", "confidence": 93.7, "word_count": 321, "ocr_time_ms": 5745.8, "has_content": true}
{"page": 281, "text": "8. Lighting System\n\nShort Type Questions\n\nS-1 | What is the function of an electronic choke in a lighting system?\n\nS-2 | List five energy saving measures in lighting system\n\nS-3 | Define the terms Lux, CRI, Luminous efficacy?\n\nIn one of the municipal area each 250 watt HPSV lamp is proposed to be replaced by 2 numbers\n\nS-4 | of 28 watts CFL lamp. What is the annual saving if the lamp is operated for 3000 hour in a\nyear? Do you recommend / reject such energy saving measure. Give reason.\n\n8-5 The illuminance is 17 Im/m? from a lamp at 2 meter distance. What will be the illuminance\nat 1.5 m distance?\n\nLong Type Questions\n\nL-1 | Explain the principle of operation and features of LED lamps, Incandescent lamp, Fluorescent\nlamp and metal halide lamps?\n\nL-2 | Amunicipal corporation has 30000 numbers of 250 Watts HPMV lamps. The annual operating\nhours of these lamps are 3600 hours. Calculate the annual energy consumption and the annual\ncost if the electricity tariff is Rs 4.75/kWh.\n\nEstimate the demand cost if the present demand cost is Rs 150 / KVA. Assume 0.7 PF for the\nlighting load.\nDiscuss the various energy savings opportunity in the municipal lighting system with\ninvestment and simple payback for minimum 3 savings options.\nREFERENCES\n1. Best Practices Lighting Manual, BEE Code, 2006\n2. NPC Energy Audit Reports\n3. Lighting Handbook\n\nBureau of Energy Efficiency 248", "confidence": 94.0, "word_count": 239, "ocr_time_ms": 4735.3, "has_content": true}
{"page": 282, "text": "Chapter 9\n\nDiesel / Natural\nGas Power\nGenerating\nSystem\n\nLearning Objectives\n\nIn this chapter you will learn about\n\noy\n\nB\n\nB\n\nB\n\nB\n\nBasics of internal combustion engines\n\nDiesel/Natural gas power generating\nsystem\n\nFactors affecting performance\n\nWaste heat recovery in Diesel /\nNatural gas power generating system\n\nPerformance assessment methodology\n\nEnergy saving measures", "confidence": 92.2, "word_count": 53, "ocr_time_ms": 2332.4, "has_content": true}
{"page": 283, "text": "", "confidence": 0.0, "word_count": 0, "ocr_time_ms": 1280.5, "has_content": false}
{"page": 284, "text": "9. DIESEL / NATURAL GAS POWER GENERATING SYSTEM\n\nFactors affecting selection, Waste heat recovery, Energy performance assessment of DG sets,\nDiesel conservation opportunities.\n\n9.1 Introduction\n\nReciprocating engines produce electricity using a combustible fuel and generator. In addition to\nproducing electricity, useful heat can be recovered from the exhaust gas using a heat recovery steam\ngenerator (HRSG), or heat recovery system for hot water (Figure 9.1). Heat can also be recovered\nfrom the lubricating oil cooler, the jacket water cooler and/or the charge air cooler, and this recovered\n“waste” heat can be provided to a heating load. In this case, the reciprocating engine power plant would\nbe operating in a Combined Heat & Power (CHP) or cogeneration mode. The energy performance of\na reciprocating engine is influenced by a number of factors such as the type of fuel, the reciprocating\nengine power capacity, minimum capacity, availability, heat rate and heat recovery efficiency.\n\nExhaust gas\n\nFuel\nReciprocating engine Generator ==\n\nLubricating Jacket water Charge air\noil cooler cooler cooler\nX\\ NG \\C\n\nFigure 9.1 Reciprocating Engine Cogeneration\n\nThere are two basic types of reciprocating engines - spark ignition and compression ignition. Spark\nignition engines use a spark (across a spark plug) to ignite a compressed fuel-air mixture. Typical fuels\nfor such engines are gasoline, natural gas and sewage and landfill gas. Compression ignition engines\ncompress air to a high pressure, heating the air to the ignition temperature of the fuel, which then is\ninjected. The high compression ratio used for compression ignition engines results in a higher efficiency\nthan is possible with spark ignition engines. Diesel/heavy fuel oil is normally used in compression\nignition engines, although some are dual-fueled (natural gas is compressed with the combustion air\nand diesel oil is injected at the top of the compression stroke to initiate combustion).\n\nBureau of Energy Efficiency 249", "confidence": 94.9, "word_count": 305, "ocr_time_ms": 6354.7, "has_content": true}
{"page": 285, "text": "9. DG Set System\n\nDiesel Engine Cycle\n\nDiesel engine is the prime mover, which drives an alternator to produce electrical energy. In the Diesel\nengine, air is drawn into the cylinder and is compressed to a high ratio (14:1 to 25:1). During this\ncompression, the air is heated to a temperature of 700—900°C. A metered quantity of diesel fuel is then\ninjected into the cylinder, which ignites spontaneously because of the high temperature. Hence, the\ndiesel engine is also known as compression ignition (CI) engine.\n\nDG set can be classified according to cycle type as: two stroke and four stroke. However, the bulk of IC\nengines use the four stroke cycle. Let us look at the principle of operation of the four-stroke diesel engine.\n\nThe 4 stroke operations in a diesel engine (Figure 9.2) are: induction stroke, compression stroke,\nignition and power stroke and exhaust stroke.\n\n1*: Induction stroke - while the inlet valve is open, the descending piston draws in fresh air.\n\n2™4; Compression stroke - while the valves are closed, the air is compressed to a pressure of up to\n25 bar.\n\n3%: Ignition and power stroke - fuel is injected, while the valves are closed (fuel injection actually\nstarts at the end of the previous stroke), the fuel ignites spontaneously and the piston is forced\ndownwards by the combustion gases.\n\n4\": Exhaust stroke - the exhaust valve is open and the rising piston discharges the spent gases from\nthe cylinder.\n\noyinser Cl = lr\n- r\nyy Ww J EE\n\nInduction Compression Ignition Exhaust\n\nFigure 9.2 Schematic Diagram of Four-Stroke Diesel Engine\n\nSince power is developed during only one stroke, the single cylinder four-stroke engine has a low\ndegree of uniformity. Smoother running is obtained with multi cylinder engines because the cranks\nare staggered in relation to one another on the crankshaft. There are many variations of engine\nconfiguration, for example. 4 or 6 cylinder, in-line, horizontally opposed, vee or radial configurations.\n\nGas Engines\n\nA typical spark-ignited lean-burn engine is depicted in Figure 9.3. In this process, the gas is mixed\nwith air before the inlet valves. During the intake period, gas is also fed into a small prechamber, where\n\nBureau of Energy Efficiency 250", "confidence": 92.4, "word_count": 368, "ocr_time_ms": 6654.0, "has_content": true}
{"page": 286, "text": "9. DG Set System\n\nthe gas mixture is rich compared to the gas in the cylinder. At the end of the compression phase the\ngas/air mixture in the prechamber is ignited by a spark plug. The flames from the nozzle of the\nprechamber ignite the gas/air mixture in the whole cylinder. Combustion is fast. After the working\n\nphase the\n\nmodern lean-burn technology reach close to 45% electrical efficiency.\n\ncylinder is emptied of exhaust and the process starts again. Reciprocating engines with\n\nAir\n\nAir intake and gas injection in the Compression of gas/air mixture\nprechamber and intake manifold\n\nFigure 9.3 Natural Gas Engine\n\nDG Set as a System\n\nA diesel generating set (Figure 9.4) should be considered as a system since its successful operation\ndepends on the well-matched performance of the components, namely:\n\na) T\nb) T\nce) iT\nd T\ne) T\n\nhe diesel engine and its accessories.\n\nhe AC Generator.\n\nhe control systems and switchgear.\n\nhe foundation and power house civil works.\n\nhe connected load with its own components like heating, motor drives, lighting etc.\n\nIt is necessary to select the components with highest efficiency and operate them at their optimum\n\nefficiency\n\nevels to conserve energy in this system.\n\newan a\n!\n\nA.C. Generator\n\nDiesel Engine } S\n\nControls » Load )\n\nTTTTIPTTTTTTTT\n\nAovessories Leena\n\nLa\n\nFigure 9.4 DG Set System\n\nBureau of Energy Efficiency 251", "confidence": 91.1, "word_count": 227, "ocr_time_ms": 5077.8, "has_content": true}
{"page": 287, "text": "9. DG Set System\n\nSelection Considerations\n\nTo make a decision on the type of engine, which is most suitable for a specific application, several\nfactors need to be considered. The two most important factors are: power and speed of the engine.\n\nThe power requirement is determined by the maximum load. The engine power rating should be 10-20\n% more than the power demand by the end use. This prevents overloading the machine by absorbing\nextra load during starting of motors or switching of some types of lighting systems or when wear and\ntear on the equipment pushes up its power consumption.\n\nSpeed is measured at the output shaft and given in revolutions per minute (RPM). An engine will\noperate over a range of speeds, with diesel engines typically running at lower speeds (1300 - 3000\nRPM). There will be an optimum speed at which fuel efficiency will be greatest. Engines should be\nrun as closely as possible to their rated speed to avoid poor efficiency and to prevent build up of engine\ndeposits due to incomplete combustion - which will lead to higher maintenance and running costs. To\ndetermine the speed requirement of an engine, one has to again look at the requirement of the load.\n\nFor some applications, the speed of the engine is not critical, but for other applications such as a\ngenerator, it is important to get a good speed match. If a good match can be obtained, direct coupling\nof engine and generator is possible; if not, then some form of gearing will be necessary - a gearbox or\nbelt system, which will add to the cost and reduce the efficiency.\n\nThere are various other factors that have to be considered, when choosing an engine for a given\napplication. These include the following: cooling system, abnormal environmental conditions (dust,\ndirt, etc.), fuel quality, speed governing (fixed or variable speed), poor maintenance, control system,\nstarting equipment, drive type, ambient temperature, altitude, humidity, etc.\n\nSuppliers or manufacturers literature will specify the required information when purchasing an engine.\nThe efficiency of an engine depends on various factors, for example, load factor (percentage of full\nload), engine size, and engine type.\n\nDiesel Generator Captive Power Plants\n\nDiesel engine power plants are most frequently used in small power (captive non-utility) systems. The\nmain reason for their extensive use is the higher efficiency of the diesel engines compared with gas\nturbines and small steam turbines in the output range considered. In applications requiring low captive\npower, without much requirement of process steam, the ideal method of power generation would be\nby installing diesel generator plants. The fuels burnt in diesel engines range from light distillates to\nresidual fuel oils. Most frequently used diesel engine sizes are between the range 4 to 15 MW. For\ncontinuous operation, low speed diesel engine is more cost-effective than high speed diesel engine.\n\nAdvantages of adopting Diesel Power Plants are:\n\n¢ — Low installation cost\n\ne Short delivery periods and installation period\n\n¢ Higher efficiency (as high as 43 -45 %)\n\n¢ More efficient plant performance under part loads\n\nBureau of Energy Efficiency 252", "confidence": 95.1, "word_count": 517, "ocr_time_ms": 10165.9, "has_content": true}
{"page": 288, "text": "9. DG Set System\n\ne Suitable for different type of fuels such as low sulphur heavy stock and heavy fuel oil in case\n\nof large capacities.\n¢ Minimum cooling water requirements,\n\n¢ Adopted with air cooled heat exchanger in areas where water is not available\n\n¢ — Short start up time\n\nA brief comparison of different types of captive power plants (combined gas turbine and steam turbine,\nconventional steam plant and diesel engine power plant) is given in Table 9.1. It can be seen from the\nTable that captive diesel plant wins over the other two in terms of thermal efficiency, capital cost, space\nrequirements, auxiliary power consumption, plant load factor etc.\n\nTable 9.1 Comparison of Different Types of Captive Power Plant\nDescription Units Combined Conventional | Diesel Engine\nGT & ST Steam Plant Power Plants\nThermal Efficiency % 40 - 46 33 - 36 43 - 45\nInitial Investment of | Rssew | 8,500- 10,000 | 15,000-18,000 | 7,500 - 9,000\nInstalled Capacity\nSpace requirement 5% 250 % 100 %\n(Approx.) (Approx.) (Approx.)\nConstruction time Months 24 - 30 42 - 48 12-15\nProject period Months 30 - 36 52 - 60 12\nAuxiliary Power % 2-4 8-10 13-2.\nConsumption\nPlant Load Factor kWh/kw 6000 - 7000 5000 - 6000 7200 - 7500\nStart up time from cold Minutes About 10 120 - 180 15 - 20\n\nDiesel Engine Power Plant Developments\n\nThe diesel engine developments have been steady and impressive.\nThe specific fuel consumption has come down from a value of 220\ng/kWh in the 1970’s to a value of around 160 g/kWh in present times.\n\nSlow speed diesel engine, with its flat fuel consumption curve\nover a wide load range (50%-100%), compares very favorably\nover other prime movers such as medium speed diesel engine,\nsteam turbines and gas turbines.\n\nWith the arrival of modern, high efficiency turbochargers, it is\npossible to use an exhaust gas driven turbine generator (Figure\n9.5) to further increase the engine rated output. The net result\nwould be lower fuel consumption per kWh and further increase\nin overall thermal efficiency.\n\nThe diesel engine is able to burn the poorest quality fuel oils,\n\nTurbine\nWheel\n\nScroll\nArea\n\nThrust\nBearing\n\nJournal\nBearing\n\nFigure 9.5 Turbocharger\n\nunlike gas turbine, which is able to do so with only costly fuel treatment equipment.\n\nSlow speed dual fuel engines are now available using high-pressure gas injection, which gives the\nsame thermal efficiency and power output as a regular fuel oil engine.\n\nBureau of Energy Efficiency 253", "confidence": 93.0, "word_count": 417, "ocr_time_ms": 7414.3, "has_content": true}
{"page": 289, "text": "9. DG Set System\n\n9.2 Selection and Installation Factors\nSizing of a Genset:\n\na) Ifthe DG set is required for 100% standby, then the entire connected load in HP/ kVA should be\nadded. After finding out the diversity factor, the correct capacity of a DG set can be found out.\n\nExample :\nConnected Load = 650kW\nDiversity Factor = 0.54\n\n(Demand / Connected load)\n\nMax. Demand = 650 x 0.54 = 350 kW\n\n% Loading = 70\nSet rating = 350/0.7 = 500 kW\nAt 0.8 PF, rating = 625 kVA\n\nb) For an existing installation, record the current, voltage and power factors (kWh /kVAh) reading\nat the main bus-bar of the system at every half-an-hour interval for a period of 2-3 days and\nduring this period the factory should be having its normal operations. The non-essential loads\nshould be switched off to find the realistic current taken for running essential equipment. This\n\nwill give a fair idea about the current taken from which the rating of the set can be calculated.\nFor existing installation:\nkVA\nkVA Rating\nwhere Load factor =\n\nV3 VI\nkVA / Load Factor\nAverage kVA / Maximum kVA\n\nIl\n\nll\n\nc) For a new installation, an approximate method of estimating the capacity of a DG set is to add\nfull load currents of all the proposed loads to be run in DG set. Then, applying a diversity factor\ndepending on the industry, process involved and guidelines obtained from other similar units,\ncorrect capacity can be arrived at.\n\nHigh Speed Engine or Slow/Medium Speed Engine\n\nThe normal accepted definition of high speed engine is 1500 rpm. The high speed sets have been developed\nin India, whereas the slow speed engines of higher capacities are often imported. The other features and\ncomparison between high and medium / slow speed engines are mentioned in Table 9.2 below:\n\nTable 9.2 Comparison of High and Slow Speed Engine\nFactor Slow speed engine | High speed engine\n\nBreak mean effective pressure - therefore wear and .\n\n. Low High\ntear and consumption of spares\nWeight to power ratio- therefore sturdiness and life More Less\nSpace High Less\nType of use Continuous use Intermittent use\nPeriod between overhauls* 8000 hours 3200\nDirect operating cost (includes lubricating oils, Less High\nfilters etc.\n\n* Typical recommendations from manufacturers\n\nBureau of Energy Efficiency 254", "confidence": 94.1, "word_count": 389, "ocr_time_ms": 6812.9, "has_content": true}
{"page": 290, "text": "9. DG Set System\n\nKeeping the above factors and available capacities of DG set in mind, the cost of economics for both\nthe engines should be worked out before arriving at a decision.\n\nCapacity Combinations\n\nFrom the point of view of space, operation, maintenance and initial capital investment, it is certainly\neconomical to go in for one large DG set than two or more DG sets in parallel.\n\nTwo or more DG sets running in parallel can be a advantage as only the short-fall in power —depending\nupon the extent of power cut prevailing - needs to filled up. Also, flexibility of operation is increased\nsince one DG set can be stopped, while the other DG set is generating at least 50% of the power\nrequirement. Another advantage is that one DG set can become 100% standby during lean and low\npower-cut periods.\n\nAir Cooling Vs. Water Cooling\n\nThe general feeling has been that a water cooled DG set is better than an air cooled set, as most users\nare worried about the overheating of engines during summer months. This is to some extent is true\nand precautions have to be taken to ensure that the cooling water temperature does not exceed the\nprescribed limits. However, from performance and maintenance point of view, water and air cooled\nsets are equally good except that proper care should be taken to ensure cross ventilation so that as\nmuch cool air as possible is circulated through the radiator to keep its cooling water temperature within\nlimits.\n\nWhile, it may be possible to have air cooled engines in the lower capacities, it will be necessary to go\nin for water cooled engines in larger capacities to ensure that the engine does not get over-heated during\nsummer months.\n\nSafety Features\n\nIt is advisable to have short circuit, over load and earth fault protection on all the DG sets. However,\nin case of smaller capacity DG sets, this may become uneconomical. Hence, it is strongly recommended\nto install a circuit protection. Other safety equipment like high temperature, low lube oil pressure cut-\nouts should be provided, so that in the event of any of these abnormalities, the engine would stop and\nprevent damage. It is also essential to provide reverse power relay when DG sets are to run in parallel\nto avoid back feeding from one alternator to another.\n\nParallel Operation with Grid\n\nRunning the DG set in parallel with the mains from the supply undertakings can be done in consultation\nwith concerned electricity authorities. However, some supply undertakings ask the consumer to give\nan undertaking that the DG set will not be run in parallel with their supply. The reasons stated are that\nthe grid is an infinite bus and paralleling a small capacity DG set would involve operational risks\ndespite normal protections like reverse power relay, voltage and frequency relays.\n\nBureau of Energy Efficiency 255", "confidence": 95.7, "word_count": 481, "ocr_time_ms": 8257.5, "has_content": true}
{"page": 291, "text": "9. DG Set System\n\nMaximum Single Load on DG Set\n\nThe starting current of squirrel cage induction motors is as much as six times the rated current for a\nfew seconds with direct-on-line starters. In practice, it has been found that the starting current value\nshould not exceed 200 % of the full load capacity of the alternator. The voltage and frequency throughout\nthe motor starting interval recovers and reaches rated values usually much before the motor has picked\nup full speed.\n\nIn general, the HP of the largest motor that can be started with direct on line starting is about 50 % of\nthe kVA rating of the generating set. On the other hand, the capacity of the induction motor can be\nincreased, if the type of starting is changed over to star delta or to auto transformer starter, and with\nthis starting the HP of the largest motor can be upto 75 % of the kVA of Genset.\n\nUnbalanced Load Effects\n\nIt is always recommended to have the load as much balanced as possible, since unbalanced loads can\ncause heating of the alternator, which may result in unbalanced output voltages. The maximum\nunbalanced load between phases should not exceed 10 % of the capacity of the generating sets.\n\nNeutral Earthing\n\nThe electricity rules clearly specify that two independent earths to the body and neutral should be\nprovided to give adequate protection to the equipment in case of an earth fault, and also to drain away\nany leakage of potential from the equipment to the earth for safe working.\n\nSite Condition Effects on Performance Derating\n\nSite condition with respect to altitude, intake temperature, cooling water temperature and derate diesel\nengine output as shown in following Tables: 9.3 and 9.4.\n\nTable 9.3 Altitude and Intake Temperature Corrections\nCorrection Factors For Engine Output\nAltitude Correction Temperature Correction\nAltitude Meters | Non Super Super Correction\nIntake °C\nover MSL Charged Charged Factor\n610 0.980 0.980 32 1.000\n915 0.935 0.950 35 0.986\n1220 0.895 0.915 38 0.974\n1525 0.855 0.882 41 0.962\n1830 0.820 0.850 43 0.950\n2130 0.780 0.820 46 0.937\n2450 0.745 0.790 49 0.925\n2750 0.712 0.765 52 0.913\n3050 0.680 0.740 54 0.900\n3660 0.612 0.685\n4270 0.550 0.630\n4880 0.494 0.580\n\nBureau of Energy Efficiency 256", "confidence": 95.5, "word_count": 379, "ocr_time_ms": 6883.8, "has_content": true}
{"page": 292, "text": "9. DG Set System\n\nTable 9.4 Derating due to Air Inter Cooler Water Inlet\nWater Temperature °C Flow % Derating %\n25 100 0\n30 125 3\n35 166 5\n40 166 8\n\n9.3. Operational Factors\n\nLoad Pattern & DG Set Capacity\n\nThe average load can be easily assessed by logging the current drawn at the main switchboard on an\naverage day. The ‘over load’ has a different meaning when referred to the D.G. set. Overloads, which\nappear insignificant and harmless on electricity board supply, may become detrimental to a D.G.set,\nand hence overload on D.G.set should be carefully analysed. Diesel engines are designed for 10%\noverload for 1 hour in every 12 hours of operation. The A.C. generators are designed to meet 50%\noverload for 15 seconds as specified by standards. The D.G.set/s selection should be such that the\noverloads are within the above specified limits. It would be ideal to connect steady loads on DG set\nto ensure good performance. Alongside alternator loading, the engine loading in terms of kW or BHP,\nneeds to be maintained above 50%. Ideally, the engine and alternator loading conditions are both to\nbe achieved towards high efficiency.\n\nEngine manufacturers offer curves indicating % Engine Loading vs fuel Consumption in grams/BHP.\nOptimal engine loading corresponding to best operating point is desirable for energy efficiency.\n\nAlternators are sized for kVA rating with highest efficiency attainable at a loading of around 70% and\nmore. Manufacturer’s curves can be referred to for best efficiency point and corresponding kW and\nkVA loading values.\n\nSequencing of Loads\n\nThe captive diesel generating set has certain limits in handling the transient loads. This applies to both\nkW (as reflected on the engine) and kVA (as reflected on the generator). In this context, the base load\nthat exists before the application of transient load brings down the transient load handling capability,\nand in case of A.C. generators, it increases the transient voltage dip. Hence, great care is required in\nsequencing the load on D.G.set/s. It is advisable to start the load with highest transient kVA first\nfollowed by other loads in the descending order of the starting kVA. This will lead to optimum sizing\nand better utilisation of transient load handling capacity of D.G.set.\n\nLoad Pattern\n\nIn many cases, the load will not be constant throughout the day. If there is substantial variation in load,\nthen consideration should be given for parallel operation of D.G.sets. In such a situation, additional\nD.G. set(s) are to be switched on when load increases. The typical case may be an establishment\ndemanding substantially different powers in first, second and third shifts. By parallel operation, D.G.\nsets can be run at optimum operating points or near about, for optimum fuel consumption and\n\nBureau of Energy Efficiency 257", "confidence": 95.1, "word_count": 461, "ocr_time_ms": 8267.0, "has_content": true}
{"page": 293, "text": "9. DG Set System\n\nadditionally, flexibility is built into the system. This scheme can be also be applied where loads can\nbe segregated as critical and non-critical loads to provide standby power to critical load in the captive\npower system.\n\nLoad Characteristics\n\nSome of the load characteristics influence efficient use of D.G.set. These characteristics are entirely\nload dependent and cannot be controlled by the D.G.set. The extent of detrimental influence of these\ncharacteristics can be reduced in several cases.\n\n° Power Factor:\n\nThe load power factor is entirely dependent on the load. The A.C. generator is designed for the power\nfactor of 0.8 lag as specified by standards. Lower power factor demands higher excitation currents and\nresults in increased losses. Over sizing A.C. generators for operation at lower power factors results in\nlower operating efficiency and higher costs. The economical alternative is to provide power factor\nimprovement capacitors.\n\n° Unbalanced Load:\n\nUnbalanced loads on A.C. generator leads to unbalanced set of voltages and additional heating in A.C.\ngenerator. When other connected loads like motor loads are fed with unbalanced set of voltages\nadditional losses occur in the motors as well. Hence, the load on the A.C. generators should be balanced\nas far as possible. Where single phase loads are predominant, consideration should be given for\nprocuring single phase A.C. generator.\n\n° Transient Loading:\n\nOn many occasions to contain transient voltage dip arising due to transient load application, a specially\ndesigned generator may have to be selected. Many times an unstandard combination of engine and\nA.C. generator may have to be procured. Such a combination ensures that the prime mover is not\nunnecessarily over sized which adds to capital cost and running cost.\n\n° Special Loads:\n\nSpecial loads like rectifier / thyristor loads, welding loads, furnace loads need an application check.\nThe manufacturer of diesel engine and AC generator should be consulted for proper recommendation\nso that desired utilisation of DG set is achieved without any problem. In certain cases of loads, which\nare sensitive to voltage, frequency regulation, voltage wave form, consideration should be given to\nsegregate the loads, and feed it by a dedicated power supply which usually assumes the form of DG\nmotor driven generator set. Such an alternative ensures that special design of AC generator is restricted\nto that portion of the load which requires high purity rather than increasing the price of the D.G.set by\nspecially designed AC generator for complete load.\n\nWaste Heat Recovery in DG Sets\n\nFor combined heat and power applications, waste heat from reciprocating engines can be tapped mainly\nfrom exhaust gases and cooling water that circulates around cylinders in the engine jackets, with\n\nBureau of Energy Efficiency 258", "confidence": 95.7, "word_count": 447, "ocr_time_ms": 8302.2, "has_content": true}
{"page": 294, "text": "9. DG Set System\n\nadditional potential from oil and turbo coolers. While engine exhaust and cooling water each provide\nabout half of the useful thermal energy, the exhaust is at much higher temperature (around 450 °C\nversus 100 °C) and hence is more versatile. A typical energy balance in a reciprocating engine generator\nusing Diesel and Natural gas is given in Table 9.5 below.\n\nTable 9.5 Energy Balance for Reciprocating Engine\n\nConventional Cooling system with engine\ncooling system jacket and exhaust heat recovery\n500-kW natural gas engine generator*\nElectric power 30% 30%\nJacket-water heat 38% 38%\n\n54% recoverable\nExh: 24% ve 16%\naust heat 10% Exh recoverable %\n\nExh lost 8% °\nRadiated heat lost to atmosphere 8% val 16% wasted\n100% 100%\n500-kW diesel engine generator*\nElectric power 35% 35%\nJacket water 32% | 48% recoverable\nExhaust heat 24% Exh recoverable 16%\n65% wasted\nExh lost are 17% wasted\nRadiated heat lost to atmosphere 9% 9%\n100% 100%\n\nThe table reveals that for natural gas generator more thermal energy (54%) can be recovered from the\nreciprocating engine compared to an electrical energy conversion of 30%.\n\nIt would be realistic to assess the Waste Heat Recovery (WHR) potential in relation to quantity,\ntemperature margin, in kcal/hr as:\n\nPotential WHR = (kWh Output/hour) x (8 kg Gases / kWh Output)\nx 0.25 keal/kg°C x (t, — 180°C)\n\nWhere, t, is the gas temperature after Turbocharger, (the criteria being that limiting exit gas temperature\ncannot be less than 180°C, to avoid acid dew point corrosion), 0.25 being the specific heat of flue gases\nand kWh output being the actual average unit generation from the set per hour. For a 1100 kVA set,\nat 800 kW loading, and with 480°C exhaust gas temperature, the waste heat potential works out to:\n\n800 kWh x 8 kg gas generation / kWh output x 0.25 kcal/kg °C\nx (480 — 180), i-e., 4,80,000 keal/hr\n\nWhile the above method yields only the potential for heat recovery, the actual realisable potential\ndepends upon various factors and if applied judiciously, a well configured waste heat recovery system\ncan tremendously boost the economics of captive DG power generation.\n\nThe factors affecting Waste Heat Recovery from flue Gases are:\na) DG Set loading, temperature of exhaust gases\nb) Hours of operation and\n\nc) Back pressure on the DG set\n\nBureau of Energy Efficiency 259", "confidence": 93.7, "word_count": 393, "ocr_time_ms": 8766.0, "has_content": true}
{"page": 295, "text": "9. DG Set System\n\nConsistent DG set loading (to over 60% of rating) would ensure a reasonable exit flue gas quantity\nand temperature. Fluctuations and gross under loading of DG set results in erratic flue gas quantity\nand temperature profile at entry to heat recovery unit, thereby leading to possible cold end corrosion\nand other problems. Typical flue gas temperature and flow pattern in a 5 MW DG set at various loads\nare given in Table 9.6.\n\nTable 9.6 Typical Flue Gas Temperature and Flow Pattern in a 5-MW DG Set at\nvarious Loads\n\n100% Load 11.84 kg/sec 370°C\n90% Load 10.80 kg/sec 350°C\n70% Load 9.08 kg/sec 330°C\n60% Load 7.50 kg/sec 325°C\n\nIf the normal load is 60%, the flue gas parameters for waste heat recovery unit would be 325°C\ninlet temperature, 180°C outlet temperature and 27180 kg/hour gas flow.\n\nAt 90% loading, however, values would be 350°C and 32,400 kgs/Hour, respectively.\n\n* Number of hours of operation of the DG Set has an influence on the thermal performance of\nwaste heat Recovery unit. With continuous DG Set operations, cost benefits are favourable.\n\n* Back pressure in the gas path caused by additional pressure drop in waste heat recovery unit is\nanother key factor. Generally, the maximum back pressure allowed is around 250-300 mmWC\nand the heat recovery unit should have a pressure drop lower than that. Choice of convective\nwaste heat recovery systems with adequate heat transfer area are known to provide reliable\nservice.\n\nThe configuration of heat recovery system and the choice of steam parameters can be judiciously\nselected with reference to the specific industry (site) requirements. Much good work has taken place\nin Indian Industry regarding waste heat recovery and one interesting configuration, deployed is\ninstallation of waste heat boiler in flue gas path along with a vapour absorption chiller, to produce 8°C\nchilled water working on steam from waste heat.\n\nTrigeneration Technology\n\nIn order to further optimize fuel utilization Trigeneration systems are developed which involves the\nsimultaneous production of electricity, heat and cooling. The prime mover used for power generation\nincludes diesel engines/gas engines. The waste heat recovery system in captive power generation units\nconsists of waste heat recovery boiler for generating steam and use of jacket cooling water for operating\nVapor Absorption Machines (VAM) to meet Air conditioning requirements.\n\n9.4 Energy Performance Assessment of DG Sets\n\nRoutine energy efficiency assessment of DG sets on shop floor involves following typical steps:\n\n1) Ensure reliability of all instruments used for trial.\n\n2) Collect technical literature, characteristics, and specifications of the plant.\n\nBureau of Energy Efficiency 260", "confidence": 95.4, "word_count": 431, "ocr_time_ms": 8228.3, "has_content": true}
{"page": 296, "text": "9. DG Set System\n\n3) Conduct a 2 hour trial on the DG set, ensuring a steady load, wherein the following measurements\nare logged at 15 minutes intervals.\n\na) Fuel consumption (by dip level or by flow meter)\n\nb) Amps, volts, PF, kW, kWh\n\nc) Intake air temperature, Relative Humidity (RH)\n\nd) Intake cooling water temperature\n\ne) Cylinder-wise exhaust temperature (as an indication of engine loading)\n\nf) Turbocharger RPM (as an indication of loading on engine)\n\ng) Charge air pressure (as an indication of engine loading)\n\nh) Cooling water temperature before and after charge air cooler (as an indication of cooler\nperformance)\n\ni) Stack gas temperature before and after turbocharger (as an indication of turbocharger\nperformance)\n\n4) The fuel oil/diesel analysis is referred to from an oil company data.\n\n5) Analysis: The trial data is to be analysed with respect to:\n\na) Average alternator loading.\nb) Average engine loading.\nc) Percentage loading on alternator.\nd) Percentage loading on engine.\ne) Specific power generation kWh/liter.\nf) Comments on Turbocharger performance based on RPM and gas temperature difference.\ng) Comments on charge air cooler performance.\nh) Comments on load distribution among various cylinders (based on exhaust temperature,\nthe temperature to be + 5% of mean and high/low values indicate disturbed condition).\ni) Comments on housekeeping issues like drip leakages, insulation, vibrations, etc.\nA format as shown in the Table 9.7 is useful for monitoring the performance\nTable 9.7 Typical Format for DG Set Monitoring\nElectricity Derated Average Load | Specific Specific\nDG . . Type .\nSet Generating Electricity of Fuel as Fuel Lube Oil\nNo. Capacity Generating used % of Derated | Cons. Lit/ Cons.\n(Site), KW | Capacity, kW Capacity kWh Lit/kWh\n1. 480 300 LDO 89 0.335 0.007\n2. 480 300 LDO 110 0.334 0.024\n3. 292 230 LDO 84 0.356 0.006\n4. 200 160 HSD 89 0.325 0.003\n5. 200 160 HSD 106 0.338 0.003\n6. 200 160 HSD\n7. 292 230 LDO 79 0.339 0.006\n8. 292 230 LDO 81 0.362 0.005\n9. 292 230 LDO 94 0.342 0.003\n10. 292 230 LDO 88 0.335 0.006\nll. 292 230 LDO 76 0.335 0.005\n12. 292 230 LDO 69 0.353 0.006\n\nBureau of Energy Efficiency 261", "confidence": 93.2, "word_count": 368, "ocr_time_ms": 6610.1, "has_content": true}
{"page": 297, "text": "9. DG Set System\n\nTable 9.7 Typical Format for DG Set Monitoring\nElectricity Derated Average Load | Specific Specific\nDG . oe Type .\nSet Generating Electricity of Fuel as Fuel Lube Oil\nNo. Capacity Generating used % of Derated | Cons. Lit/ Cons.\n| (Site), KW | Capacity, kW Capacity kWh Lit/kWh\n400 320 HSD 715 0.334 0.004\n14. 400 320 HSD 65 0.349 0.004\n15. 880 750 LDO 85 0.318 0.007\n16. 400 320 HSD 710 0.335 0.004\n17. 400 320 HSD 80 0.337 0.004\n18. 880 750 LDO 78 0.345 0.007\n19. 800 640 HSD 74 0.324 0.002\n20. 800 640 HSD 91 0.290 0.002\n21. 880 750 LDO 96 0.307 0.002\n22. 920 800 LDO 71 0.297 0.002\n9.5 Energy Saving Measures for DG Sets\na) — Ensure steady load conditions on the DG set, and provide cold, dust free air at intake (use of\nair washers for large sets, in case of dry, hot weather, can be considered).\nb) = Improve air filtration.\nc) Ensure fuel oil storage, handling and preparation as per manufacturer’s guidelines/oil\ncompany data.\nd) Consider fuel oil additives in case they benefit fuel oil properties for DG set usage.\ne) Calibrate fuel injection pumps frequently.\nf) Ensure compliance with maintenance checklist.\ng) Ensure steady load conditions, avoiding fluctuations, imbalance in phases, harmonic loads.\nh) In case of a base load operation, consider waste heat recovery system adoption for steam\ngeneration or refrigeration chiller unit incorporation. Even the Jacket Cooling Water is\namenable for heat recovery, vapour absorption system adoption.\ni) —Interms of fuel cost economy, consider partial use of biomass gas for generation. Ensure tar\nremoval from the gas for improving availability of the engine in the long run.\nj) Consider parallel operation among the DG sets for improved loading and fuel economy\nthereof.\nk) Carryout regular field trials to monitor DG set performance, and maintenance planning as\n\nper requirements.\n\nBureau of Energy Efficiency 262", "confidence": 91.3, "word_count": 324, "ocr_time_ms": 6289.2, "has_content": true}
{"page": 298, "text": "9. DG Set System\n\nSolved Example:\n\na)\n\nb)\n\nA 180 kVA, 0.80 PF rated DG set has diesel engine rating of 210 BHP. What is the maximum\npower factor which can be maintained at full load on the alternator without overloading the\nDG set? (Assume alternator losses and exciter power requirement as 5.66 kW and there is no\nderating of DG set)\n\nAns:\n\nEngine rated Power = 210x 0.746 = 156.66kW\nRated power available for alternator = 156.66-5.66 = I151kW\nMaximum power factor possible = 151/180 = 0.84\n\nADG set is operating at 600 kW load with 450°C exhaust gas temperature. The DG set generates\n8 kg of exhaust gas/ kWh generated. The specific heat of gas at 450°C is 0.25 kcal/ kg°C. A\nheat recovery boiler is installed after which the exhaust temperature drops to 230°C. How much\nsteam will be generated at 3 kg/ cm? with enthalpy of 650.57 kcal/ kg. Assume boiler feed\nwater temperature as 80°C.\n\nAns:\n\nWaste Heat Recovery = 600 kWh x 8 kg gas generated/ kWh output x 0.25 kcal/kg °C x (450°C-\n230°C) =2,64,000 kcal/hr\n\nSteam generation = 2,64,000 kCal/hr / (650.57 — 80) = 462.7 kg/ hr.\n\nBureau of Energy Efficiency 263", "confidence": 93.3, "word_count": 201, "ocr_time_ms": 4183.1, "has_content": true}
{"page": 299, "text": "9. DG Set System\n\nQUESTIONS\n\nObjective Type Questions\n\nThe compression ratio in diesel engines is in the range of:\n\na) 10:1 to 15:1 b) 14:1 to 25:1 c) 5:1 to 10:1 d) 1:2 to 3:1\n\nPresent specific fuel consumption value of DG sets in industries is about\n\na) 220 g/kWh b) 100 g/kWh c) 160 g/kWh. 4) 50. g/kWh\n\nThe rating required for a DG set with 500 kW connected load and with diversity factor of 1.5,\n80% loading and 0.8 power factor is\n\na) 520 kVA b) 600 kVA c) 625 kVA d) 500 kVA\n\nThe waste heat potential for a 1100 kVA set at 800 kW loading and with 480 °C exhaust gas\ntemperature is\n\na) 4.8 lakh kcal/hr _ b) 3.5 lakh kcal/hr c) 3 lakh keal/hr d) 2 lakh kcal/hr\n\nFor a DG set, the copper losses in the alternator are proportional to the:\n\na) current delivered by the alternator\n\nb) square of the current delivered by the alternator\n\nc) square root of the current delivered by the alternator\nd) none of the above\n\nThe capacity of largest motor that can be started in the given DG set is\n\na) 25% b) 50% kVA rating of DG set c) 75% d) 100%\n\nThe jacket cooling water in a diesel engine flows at 12.9 m*/hr with a range of 10°C and\naccounts for 30% of the engine input energy. The power loss in cooling water is\n\na) 430 kW b) 500 kW c) 387 kW d) 150 kW\n\nThe operating economics of trigeneration primarily depends on the\n\na) capacity of generator b) capacity of waste heat boiler\nc) capacity of VAM d) cost of fuel\n\nThe efficiency of a Diesel Generator Power plant ranges between:\n\na) 20-25% b) 0 - 20% c) 40 — 45% d) 60 -— 70%\n\n10.\n\nA spark ignition engine is used for firing which of the following fuels\n\na) high speed diesel b) light diesel oil c) natural gas d) furnace oil\n\nShort Type Questions\n\nS-1\n\nA5 MW DG set with an average load of 3 MW running in parallel with the grid was found\nto be exporting 100 kVAr. Without calculating, explain what could be the possible reasons for\nthe export of reactive power to the grid. List advantages/disadvantages of the above situation.\n\nBureau of Energy Efficiency 264", "confidence": 93.2, "word_count": 387, "ocr_time_ms": 6461.1, "has_content": true}
{"page": 300, "text": "9. DG Set System\n\nS-2\n\nA DG set is operating at 750 kW loading with 440°C exhaust gas temperature. The DG set\ngenerates 8 kg gas/ kWh generated, and specific heat of gas at 0.25 kcal/kg °C. A heat recovery\nboiler is installed after which the exhaust gas temperature reduces to 190°C. How much steam\nwill be generated at 3 kg/ cm? with enthalpy of 650 kcal/ kg. Assume boiler feed water\ntemperature as 70°C.\n\n8-3\n\nThe connected load of a plant is 1200 kW and Diversity factor is 1.8. What is the desirable\nset rating with respect to 0.8 PF and the set load factor of 75%?\n\n8-4\n\nWhat are the sources of waste heat recovery in a DG set?. Waste heat recovery from which\nsource is more economically attractive. Why?\n\n8-5\n\nExplain the principle of a four stroke diesel engine?\n\nLong Type Questions\n\nL-1\n\nA cement industry has installed 6 MW DG set and is operated by furnace oil. The cost of\nfurnace oil is Rs.28 / liter. The average loading on the DG set is 5 MW and the hourly furnace\noil consumption is 1230 liters. Estimate the cost of power generation in Rs./kWh. The plant\nmanagement is planning to convert the existing DG set to gas operated DG set. The estimated\ncost of gas is Rs.20/Sm°. If the power generation is 3.7 kWh / Sm’. Calculate the generation\ncost per kWh with gas as fuel.\n\nL-2\n\nThe process plant has installed 3.5 MW DG sets. Furnace oil is used as a fuel in DG sets. The\nload factor of the DG sets 80% and DG set is operated for 7000 hours in a year. Calculate the\nenergy generated and the waste heat recovery potential from exhaust gas.\n\n1.\n\n2.\n\nREFERENCES\n\nProceedings of National Workshop on Efficient Captive Power Generation with Industrial\nDG Sets\n\nNPC Case Studies\n\nBureau of Energy Efficiency 265", "confidence": 94.1, "word_count": 315, "ocr_time_ms": 5485.2, "has_content": true}
{"page": 301, "text": "", "confidence": 0.0, "word_count": 0, "ocr_time_ms": 1534.3, "has_content": false}
{"page": 302, "text": "Chapter 10\n\nLearning Objectives\n\nIn this chapter you will learn about\n\nae\n\nB\n\nB\n\nB\n\nB\n\nB\n\nB\n\nB\n\nB\n\nB\n\nB\n\nBuilding definition\n\nEnergy conservation building codes\n(ECBC)\n\nECBC guidelines on building envelope\n\nECBC guidelines on heating ventilation\nand air conditioning\n\nECBC guidelines on service hot water\nWater pumping system\n\nECBC guidelines on lighting\nUninterruptible power supply\nEscalators and elevators\n\nBuilding management system\n\nStar rating of buildings", "confidence": 91.4, "word_count": 68, "ocr_time_ms": 2459.6, "has_content": true}
{"page": 303, "text": "", "confidence": 0.0, "word_count": 0, "ocr_time_ms": 1247.7, "has_content": false}
{"page": 304, "text": "10. ENERGY CONSERVATION IN BUILDINGS AND ECBC\n\nAbout ECBC, Building envelope, Fenestrations, Insulation, HVAC, Lighting, Water pumping,\nInverters and energy storage / captive generation, Elevators and escalators, Star labeling for\nexisting buildings.\n\n10.1 Introduction\n\nThere are several different uses of energy in buildings. The major uses are for lighting, heating, cooling,\npower delivery to equipment and appliances, and domestic water. The amount that each contributes\nto the total energy use varies according to the climate, type of building, number of working hours and\ntime of year. Energy use for air-conditioning has the largest share at a national level. In areas where\nsevere winters occur, heating load will be greater than cooling load in terms of the total energy use.\nIn some types of buildings in certain climatic zones, the lighting load might be greater than either the\nheating or cooling loads.\n\nIndustrial and commercial buildings are dissimilar in terms of energy use, as industries primarily use\nlarge quantities of energy for specialized processes whereas buildings use the major amount of energy\nfor human comfort. It is difficult to generalize energy use by type of building because there are many\nvariables that determine the energy use in a particular building.\n\n10.2 Building Definition as in the Energy Conservation (amendment) Act 2010\n\n“building” means any structure or erection or part of structure or erection after the rules relating to\nenergy conservation building codes have been notified under clause (p) of section 14 and clause (a)\nof section 15 and includes any existing structure or erection or part of structure or erection, which is\nhaving a connected load of 100 Kilowatt (kW) or contract demand of 120 Kilovolt Ampere (kVA) and\nabove and is used or intended to be used for commercial purposes.\n\n10.3 Energy Conservation Building Code (ECBC)\n\nEnergy Conservation Building Code defines the minimum energy efficiency standards for design and\nconstruction of commercial buildings, to encourage energy efficient design or major retrofit of buildings\nwithout any compromise with the building function, comfort, health, or the productivity of the occupants.\n\nIn order to implement ECBC across the country, India has been divided into five climatic zones as per\nthe weather conditions (Figure 10.1). The Five Climatic zones are:\n© Composite\n\no Hot Dry\n\nBureau of Energy Efficiency 267", "confidence": 95.3, "word_count": 376, "ocr_time_ms": 7135.8, "has_content": true}
{"page": 305, "text": "10. Energy Conservation in Building and ECBC\n\no Warm Humid\n© Moderate\n© Cold\n\nThe ECBC Building Code considers the\nfollowing aspects of the Buildings:\n\na) Building envelopes, except for\nunconditioned storage spaces or\nwarehouses,\n\nb) Mechanical systems and equipment,\nincluding heating, ventilation, and\nair conditioning,\n\nc) Service hot water heating,\n\nd) Interior and exterior lighting, and mms Hot dry\n\ne) Electrical power and motors.\n\nc= Cc it\n\nThe provisions of this ECBC code do not \\ omposi'e us\nlv to: y \\ == Temperate ‘\n\napply to: |) mt Cold oN\n\na) Buildings that do not use either\nelectricity or fossil fuel, Figure 10.1 Five Climatic Zones as per\n\nthe Weather Conditi\nb) Equipment and portions of building ee NOON\n\nsystems that use energy primarily for manufacturing processes, and\n\n10.4 Compliance Approaches\n\nThe Code requires that the building shall comply first with all the mandatory provisions discussed in\nChapter 4 to 8 (of the Code). But every building project is different: each building has its own site that\npresents unique opportunities and challenges, each building owner or user has different requirements,\nand climate and microclimate conditions can vary significantly among projects. Architects and engineers\nneed flexibility in order to design buildings that address these diverse requirements. The Code provides\nthis flexibility in a number of ways. Building components and systems have multiple options to comply\nwith the Code requirements. To use the building envelope section as an example, designers can choose\nthe Prescriptive Method that requires roof insulation be installed with a minimum R-value. Alternatively,\nthe other options allow the designer to show compliance with the thermal performance (U-factor) of\nroof construction assembly. In addition building envelope tradeoff option discussed in Chapter 4\npermits trade-offs among building envelope components (roof, walls, and fenestration) for Code\ncompliance. If more flexibility is needed, the Whole Building Performance (WBP) Method approach\nmay be used, but WBP requires simulation expertise.\n\nBureau of Energy Efficiency 268", "confidence": 91.9, "word_count": 322, "ocr_time_ms": 6670.9, "has_content": true}
{"page": 306, "text": "10. Energy Conservation in Building and ECBC\n\na. Prescriptive Method\n\nThe Code specifies a set of prescriptive requirements for building systems and components. Compliance\nwith the Code can be achieved by meeting or exceeding the specific levels described for each individual\nelement of the building systems, covered in Chapter 4 through Chapter 8 of the Code. For building\nenvelope, the Code provides a Trade-Off option that allows trading off the efficiency of one envelope\nelement with another to achieve the overall efficiency level required by the Code. The envelope trade-\noff option is discussed in Chapter 12: Appendix D of ECBC.\n\nb. Whole Building Performance Method\n\nUse of energy simulation software is necessary to show ECBC compliance via the Whole Building\nPerformance Method. Energy simulation is a computer-based analytical process that helps building\nowners and designers to evaluate the energy performance of a building and make it more energy-\nefficient by making necessary modifications in the design before the building is constructed.\n\nThese computer-based energy simulation programs model the thermal, visual, ventilation, and other\nenergy consuming processes taking place within the building to predict its energy performance. The\nsimulation program takes into account the building geometry and orientation, building materials,\nbuilding facade design and characteristics, climate, indoor environmental conditions, occupant activities\nand schedules, HVAC and lighting system and other parameters to analyze and predict the energy\nperformance of the building. Computer simulation of energy use can be accomplished with a variety\nof computer software tools and in many cases may be the best method for guiding a building project\nto be energy-efficient. However, this approach does require considerable knowledge of building\nsimulation tools and very close communication between members of the design team.\n\nAppendix B of the Code describes the Whole Building Performance Method for complying with the\nCode. This method involves developing a computer model of the Proposed Design and comparing its\nenergy consumption to the Standard Design for that building. Energy consumption in the Standard\nDesign represents the upper limit of energy use allowed for that particular building under a scenario\nwhere all the prescriptive requirements of the Code are adopted. Code compliance will be achieved if\nthe energy use in Proposed Design is no greater than the energy used in the Standard Design.\n\nThree basic steps are involved:\n\n1. Design the building with energy efficiency measures; the prescriptive approach requirements\nprovide a good starting point for the development of the design.\n\n2. Demonstrate that the building complies with the mandatory measures.\n\n3. Using approved simulation software, model the energy consumption of the building using\nthe proposed features to create the Proposed Design. The model will also automatically\ncalculate the energy use for the Proposed Design.\n\nIf the energy use in Proposed Design is lesser than the energy use in the Standard Design, the building\ncomplies with the Code.\n\nBureau of Energy Efficiency 269", "confidence": 95.3, "word_count": 476, "ocr_time_ms": 10216.8, "has_content": true}
{"page": 307, "text": "10. Energy Conservation in Building and ECBC\n\n10.5 ECBC Guidelines on Building Envelope\n\nThe building envelope refers to the exterior fagade, and is comprised of walls, windows, roof, skylights,\ndoors, and other openings. The envelope protects the building’s interior and occupants from the weather\nconditions and other external elements. The design features of the envelope strongly affect the visual\nand thermal comfort of the occupants, as well as energy consumption in the building.\n\nBuilding Envelope\n\nThe Exterior and semi-exterior portions in the context of defining as building envelope include:\no Elements that separate the conditioned spaces from the weather conditions, or\n\no Elements ofa building that separate the conditioned spaces of the building from the unconditioned\nspaces, i.e. office space from unconditioned storage.\n\nBuilding Envelope Sealing\n\nThe following areas of the enclosed building envelope shall be sealed, caulked, gasketed, or weather-\nstripped to minimize air leakage:\n\na) Joints around fenestration and door frames,\n\nb) Openings between walls and foundations and between walls and roof and wall panels,\nc) Openings at penetrations of utility services through, roofs, walls, and floors\n\nd) — Site-built fenestration and doors,\n\ne) Building assemblies used as ducts or plenums, and\n\nf) All other openings in the building envelope.\n\nEnvelope design Basics\n\nFrom an energy efficiency point of view, the envelope design must take into consideration both the\nexternal and internal heat loads, as well as day lighting benefits. External loads include mainly solar\nheat gains through windows, heat losses across the envelope surfaces, and infiltration in the building.\nInternal loads include heat gain from electric lighting systems, equipment, and people working in the\nbuilding.\n\nOne of the goals of the envelope design should be to introduce day lighting into the interior space of\nthe building through windows and skylights, thereby reducing the need for electric lighting. Thus,\ngiving proper orientation to the building and due consideration to the size and placement of windows\nat the design stage can provide the advantage of day lighting.\n\nSecondly, to maintain thermal comfort and minimize internal cooling / heating loads, the building\nenvelope needs to regulate and optimize heat transfer through roof, walls, windows, skylights, doors\nand other openings. Effective insulation of roof and walls, appropriate selection of glazing and framing\nfor windows, and suitable shading strategy are important in designing energy efficient buildings.\n\nBureau of Energy Efficiency 270", "confidence": 94.7, "word_count": 389, "ocr_time_ms": 7612.8, "has_content": true}
{"page": 308, "text": "10. Energy Conservation in Building and ECBC\n\nPassive Solar Design Strategy\n\nArchitects should pay attention to the following basic design elements in an effort to reduce the energy\nconsumption in small commercial buildings that can be operated without Central HVAC System.\n\nSiting and Orientation\n\nIn a predominantly hot climate, cooling load affects the total energy consumption in commercial\nbuildings in a significant manner. Thus, controlling heat transfer through the roof, walls, and windows\nbecomes of utmost importance and needs to be considered from the initial stages of design. Therefore,\nsite planners and designers should properly orient buildings to minimize solar gains in the summer.\n\nPlot lines and roads should be situated to minimize building exposure to the east and west. These\norientations provide the highest solar heat gains. Subdivisions should be planned so that the longer\nsides of the buildings face north and south. With proper planning, there may be no added costs for\ngood orientation.\n\nShade\n\nUse different shading strategies to minimize solar heat gain and reduce glare inside buildings. Provide\nvertical louvers on east and west side and horizontal shading devices on south side.\n\nCross-Ventilation\nBuilding envelope should allow the movement of breeze throughout the building.\n\nCool Roof\n\nThis refers to the property of roof that describes its ability to reflect and reject heat. Cool roof (Figure\n10.2) surfaces have both high solar reflectance and a high emittance (reject heat back to the environment).\n\nFigure 10.2 (a) Conventional Roof (b) Cool Roof\n\nBureau of Energy Efficiency 271", "confidence": 95.9, "word_count": 249, "ocr_time_ms": 5252.0, "has_content": true}
{"page": 309, "text": "10. Energy Conservation in Building and ECBC\n\nSolar Reflectance and Absorptance\n\nThe solar reflectance is the fraction of solar radiation reflected by roof. The complement of reflectance\nis absorptance (Figure 10.3); whatever radiant energy incident on a surface that is not reflected is\nabsorbed in the roof. The reflectance and absorptance of building materials are usually measured across\nthe solar spectrum, since these are exposed to that range of wavelength. Reflectance is measured on a\nscale of 0 to 1, with 0 being a perfect absorber and | being a perfect reflector. Absorptance is also rated\nfrom 0 to 1, and can be calculated from the relation: Reflectance + Absorptance = 1.\n\nThermal Emittance\nNy | US A, Solar Reflectance: The\n. . aay = Ax © fraction of solar energy that\nThermal emittance is the we Ty isteneeenicythevess\nrelative ability of a material \\ Thermal Emittance:The\nrelative ability of the roof\n\nto radiate the absorbed heat The sun's radiation surface to radiate\n\nhits the if pa\n(Figure 10.3). Emissivity surface yore heat\n(or thermal emittance) of a SS AX .\n\nmaterial is the ratio of\n\nenergy radiated by a\nparticular material to\nenergy radiated by a black\n\nbody at the same\ntemperature. It is a measure\nof a material’s ability to\nradiate the absorbed energy.\nA true black body would have an e =1 while any real object would have e <1. Emissivity is a\ndimensionless quantity (does not have units). In general, the duller and blacker a material is, the\ncloser its emissivity is to 1. The more reflective a material is, the lower its emissivity. The emissivity\nof building material, unlike reflectance, is usually measured in the far infrared part of the spectrum.\n\nSome heat is absorbed by the roof and\ntransferred to the building below\n\nFigure 10.3 Solar Reflectance, Absorptance & Thermal Emittance\n\nSolar Heat Gain Coefficient (SHGC)\n\nRegardless of outside temperature, heat can be gained through windows by direct or indirect solar\nradiation. The ability to control this heat gain through windows is characterized in terms of the SHGC\nof the window. SHGC is the ratio of solar heat gain that passes through fenestration to the total incident\nsolar radiation on the fenestration (Figure 10.4). Solar heat gains includes directly transmitted solar\nheat and absorbed solar heat, which is re-radiated, conducted, on convected into the interior space.\n\nVisible Light Transmittance (VLT)\n\nIt is the ratio of light passing through the glazing to light passing through perfectly transmissive glazing\n(Figure 10.4). VLT is concerned only with the visible portion of the solar spectrum, as opposed to\nSHGC, which is the ratio of all solar radiation. VLT is an important parameter for day lighting of\nbuildings.\n\nBureau of Energy Efficiency 272", "confidence": 92.3, "word_count": 454, "ocr_time_ms": 8071.9, "has_content": true}
{"page": 310, "text": "10. Energy Conservation in Building and ECBC\n\nU-Value= 3.3W/m?-°C\n\nSHGC= 0.39\n39% of Solar Heat gain\nTrasmitted\n\nVT= 0.71\n71% of visible Light\ntransmitted\n\nFigure 10.4 Solar Heat Gain Coefficient & Visible\nLight Transmittance\n\nFenestration\n\nFenestration systems include windows, skylights, ventilators, and doors that are more than one-half\nglazed. All openings (including the frames) in the building envelope that let in light.\n\nSkylight\n\nA fenestration surface having a slope of less than 60 degrees from the horizontal\nplane (Figure 10.5).\n\nVertical Fenestration\n\nAll fenestration other than skylights. Figure 10.5 Skylight\nRoof Window\n\nFenestration Area\n\nTotal area of the fenestration measured using the rough opening (including glazing, sash and frame).\nFor glass doors where glazed vision area is less than 50% of the door area, the fenestration area is the\nglazed vision area; otherwise, it is the door area.\n\nWindow-Wall Ratio (WWR)\n\nRatio of vertical fenestration area to gross exterior wall area. Gross exterior wall area is measured\nhorizontally from the exterior surface; it is measured vertically from the top of the floor to the bottom\nof the roof.\n\nBureau of Energy Efficiency 273", "confidence": 95.4, "word_count": 183, "ocr_time_ms": 4258.8, "has_content": true}
{"page": 311, "text": "10. Energy Conservation in Building and ECBC\n\nEffective Aperture of Glazing\n\nIn simple terms, as the area of an aperture /opening in the building envelope increases, the amount of\ndaylight received in the building space also increases. However the glazing material within that aperture\ncan effectively reduce the amount of visible light that enters the space. Therefore, aperture size alone\nis not an effective determinant to measure illumination levels. Ifthe glazing in an opening is perfectly\ntransparent material the effective aperture size would be equal to the area of opening (because the\nvisible transmittance of the glazing would be one). If however the glazing has a VLT of 0.5, the\nopening will transmit only half of the light striking it, and the effective aperture will be half of the\nactual size of the opening.\n\nThe Effective Aperture (EA) or light admitting potential ofa glazing system is determined by multiplying\nthe Visible Light Transmittance of the glazing by the window-to-wall ratio (WWR) of the building.\nThe window to wall ratio is the net window area to the exterior wall area.\n\nThis value is given as equal to Visible Light Transmittance X Window- Wall Ratio\n\nEA= VLT X WWR\n\nExample:\n\nCase 1:\n\nWWR = 0.4\n\nVLT = 0.26\n\nEA = 0.4x0.26 = 0.104\n\nEA> 0.1 Glazing complies with ECBC\nCase 2:\n\nWWR= 0.6\n\nVLT = 0.15\n\nEA = 0.6x0.15 = 0.09\n\nEA <0.1 Glazing does not complies with ECBC\nThe value of VLT is taken from the ECBC for different Window to Wall Ratio (WWR).\n\nOpaque Wall:\n\nAll areas in the building envelope, except fenestration and building service openings such as vents\nand grills.\n\nSound Transmission\n\nAn important requirement in some type of projects like theaters, hotels, where Energy efficient glazing\ndelivers improved acoustic performance as a side benefit.\n\nBureau of Energy Efficiency 274", "confidence": 94.5, "word_count": 302, "ocr_time_ms": 5708.1, "has_content": true}
{"page": 312, "text": "10. Energy Conservation in Building and ECBC\n\nSpectral Selectivity\n\nThis refers to the ability of a glazing material to respond differently to different wavelengths of solar\nenergy. In other words, to admit visible light while rejecting unwanted invisible infrared heat. Newer\nglazing products have achieved this characteristic, permitting much clearer glass than previously\navailable for solar control glazing. A glazing with a relatively high Visible Light Transmittance (VLT)\nand a low Solar Heat Gain Coefficient (SHGC) indicates that a glazing use special absorbing tints or\ncoatings, and are typically either clear or have a blue or blue/green appearance.\n\nWeather stripping\n\nMaterials, such as a strip of fabric, plastic, rubber or metal, or a device used to seal the openings, gaps\nor cracks of venting window and door units to prevent water and air infiltration.\n\nU-Factor (W/m? K)\n\nWhen there is a temperature difference between inside and outside, heat is lost or gained through the\nwindow frame and glazing by the combined effects of conduction, convection, and long wave radiation.\nU-factor is the rate of heat flow through one square meter of wall/fenestration assembly when there is\n1°C temperature difference. The lower the U-factor, the lesser heat transfer takes place. Center-of-glass\nU-factors are generally lower than whole-window U-factors, which account for the effect of the frame\nand mullions. This property is important for reducing heating load in cold climates and for reducing\ncooling load in hot climates.\n\nRoof and opaque wall’s U-factor also refers to the amount of heat transferred (lost/gain), due to a\ntemperature differential of 1°C between inside and outside, per square meter.\n\nThe overall heat transfer coefficient and the insulation resistance for walls and roofs are indicated in\nTable 10.1 & 10.2. The vertical fenestration U factor and SGHC requirements as per ECBC guidelines\nare given in Table 10.3.\n\nTable 10.1: Opaque Wall Assembly U-factor and Insulation R-value Requirements\n\nClimate Zone Hospitals, CsHeun. Centers ee Dusting)\nMaximum Minimum Maximum U-factor Minimum\nU-factor of the R-value of of the overall R-value of\noverall assembly | insulation alone assembly insulation alone\n\n(W/m2-°C) (m?-°C/W) (W/m?-°C) (m?-°C/W)\nComposite U-0.440 R-2.10 U-0.440 R-2.10\nHot and Dry U-0.440 R-2.10 U-0.440 R-2.10\nWarm and Humid U-0.440 R-2.10 U-0.440 R-2.10\nModerate U-0.431 R-1.80 U-0.397 R-2.00\nCold U-0.369 R-2.20 U-0.352 R-2.35\n\nBureau of Energy Efficiency 275", "confidence": 94.2, "word_count": 379, "ocr_time_ms": 7428.3, "has_content": true}
{"page": 313, "text": "10. Energy Conservation in Building and ECBC\n\nTable 10.2: Roof assembly U-factor and Insulation R-value Requirements\n\nHospitals, oa-Mouny Il Centers Other Building Types (Daytime)\n. Maximum Minimum Maximum Minimum\nClimate Zone\nU-factor of the R-value of U-factor of the R-value of\noverall assembly | insulation alone | overall assembly | insulation alone\n\n(W/m? °C) (mm? °C/W) (W/m? °C) am’°C/W)\nComposite 0.261 3.5 0.409 2.1\nHot and Dry 0.261 3.5 0.409 2.1\nWarm and Humid 0.261 3.5 0.409 2.1\nModerate 0.409 2.1 0.409 2.1\nCold 0.261 3.5 0.409 2.1\n\nTable 10.3: Vertical Fenestration U-factor and SHGC Requirements (U-factor in W/m? °C)\n\nWWRS40% 40% <WWR<60%\n\nClimate Maximum U-factor Maximum SHGC Maximum SHGC\nComposite 3.30 0.25 0.20\nHot and Dry 3.30 0.25 0.20\nWarm and Humid 3.30 0.25 0.20\nModerate 6.90 0.40 0.30\nCold 3.30 0.51 0.51\n\nCompliance Approaches\n\nAfter establishing the specific climate zone in which the building is located, determine which compliance\napproach is the best fit for envelope design. The ECBC allows the following approaches:\n\nPrescriptive Approach: prescribes the minimum performance requirements for each building component.\nIt is quick and easy to use, but this approach is somewhat restrictive because requirements have to be\nmet exactly as specified.\n\nThe prescriptive requirements for walls, roof and fenestrations are climate-based and different for\nbuildings used during the daytime, and those with 24-hours of use. Roofs and Opaque Walls should\nmeet maximum U-factors for assemblies or minimum R-values for the insulation only [ECBC 4.3.1\nand 4.3.2].\n\nCool Roof should meet minimum solar reflectance of 0.7 and initial emittance levels of not less than\n0.75, and determined in accordance with specified standards. [ECBC 4.3.1.1]\n\nSkylights should meet maximum U-factor and SHGC with skylight area limited to a maximum of five\npercent of the gross roof area [ECBC 4.3.4].\n\nEnvelope Trade-off Approach: allows the designer to trade enhanced energy efficiency in one building\ncomponent against decreased energy efficiency in another component, thereby offering flexibility.\n\nBureau of Energy Efficiency 276", "confidence": 92.2, "word_count": 324, "ocr_time_ms": 6543.2, "has_content": true}
{"page": 314, "text": "10. Energy Conservation in Building and ECBC\n\nThese trade-offs are applicable only within major envelope components i.e., roof, walls and fenestration.\n\nAppendix D of ECBC provides guidance on the calculation of the Envelope Performance Factor (EPF).\nThis is calculated for the proposed design and for the baseline design, for compliance. The proposed\nbuilding’s EPF must be equal to or better than that of the baseline design.\n\nWhole Building Performance: Approach compares the proposed design with a standard design (same\nbuilding meeting all the prescriptive requirements of ECBC) and demonstrates that the estimated\nannual energy use of proposed design is less than that of the standard design. This approach allows\ngreat flexibility but requires considerably more effort. Computer-based Energy Simulation Program\ncan be helpful in this exercise.\n\nThis approach (Appendix B of ECBC) requires computer-based energy simulation program to determine\nand compare the estimated annual energy use of the proposed design with that of a standard design.\n\n10.6 ECBC Guidelines on Heating Ventilation and Air conditioning System\n\nHeating ventilation and air conditioning (HVAC) refers to the equipment, distribution systems and\nterminals that provide HVAC requirement of the building. The best HVAC design considers all the\ninterrelated building systems while addressing indoor air quality, thermal comfort, energy consumption\nand environmental benefits.\n\nThe Energy Conservation Building Code (ECBC) covers several prescriptive requirements for HVAC\nsystems including requirements for economizer, duct and pipe insulation, controls optimization, and\nsystem balancing.\n\nEquipment Efficiency\n\nHVAC equipment is required to meet or exceed minimum efficiency requirements mentioned in ECBC\n5.2.2. Power consumption ratings for unitary air conditioners, split systems and packaged air\nconditioners are referred to BIS codes. Cooling systems not included are referred to ASHRAE 90.1\n— 2004. Single zone unitary systems are covered as well as multiple zone air and water systems. The\nmore complex the system, the more requirements apply to that system: a single-zone unitary system\nhas fewer requirements than a complex system made up of chillers, boilers, and fan coil units. For\nnatural ventilation requirements, buildings are required to follow the design guidelines provided for\nnatural ventilation in the National Building Code of India, 2005 [ECBC 5.2.1].\n\nControls\n\nControls determine how HVAC systems operate to meet the design goals of comfort, efficiency, and\ncost-effective operation. The ECBC requires that all HVAC equipment (>28 kW cooling and/or >7\nkW heating capacity) be controlled with a time clock capable of retaining programming for at least\n10 hours, controlling varying schedules. [ECBC 5.2.3]\n\nAll heating and cooling systems are required to be temperature controlled [ECBC 5.2.3]. Each zone\nmust be controlled by an individual temperature controller. A temperature of dead band of 3°C (5°F)\nis required for equipment that supplies both heating and cooling. Thermostats must also prevent\nsimultaneous heating and cooling. [ECBC 5.2.3.2].\n\nBureau of Energy Efficiency 277", "confidence": 95.5, "word_count": 463, "ocr_time_ms": 10171.6, "has_content": true}
{"page": 315, "text": "10. Energy Conservation in Building and ECBC\n\nDistribution System\n\nDistribution systems carry a heating or cooling medium to condition the space. The two most common\nmediums are air and water. Air-based systems are often “forced air” because they use a fan to push\nthe air from the furnace or air conditioner through the duct work to the conditioned space. Water-based\nsystems are often called hydronic, and steam based systems are called steam systems, both of which\nuse a piping system to circulate water or steam.\n\nForced hot air systems are more common than hydronic or steam heating systems because they cost\nmuch less to install. However, hydronic systems perform better than forced hot air because they leak\nless heat, are easier to insulate, make almost no noise, can be easily zoned and can provide more even\ntemperatures. Hydronic systems also do a much better job of serving a radiant heating system.\nThe energy efficiency of a distribution system depends largely on the design and installation quality.\nDuct distribution systems are prone to the most significant losses - especially if the ducts are poorly\nsealed and/or installed outside the “thermal envelope” of the building (in an unconditioned attic, for\nexample). Hydronic systems are typically installed within conditioned or “buffered” spaces like an\nunconditioned basement. In either case, it is important to insulate ducts/ hot water pipes that are in\nunconditioned spaces.\n\nThe ECBC requires insulating ducts and pipelines to reduce energy losses in heating and cooling\ndistribution systems. Insulation exposed to weather is required to be protected by aluminum sheet\nmetal, painted canvas, or plastic cover. Cellular foam insulation needs to be protected as described\nabove, or be painted with water retardant paint.\n\nDuct sealing: Duct sealing applies to supply and return duct work and to plenums that are formed by part\nof the building envelope. Proper duct sealing ensures that correct quantities of heated or cooled air is\ndelivered to the space, and not be lost to unconditioned spaces or the outdoors through leaks in the ducts.\nThis may be one of the most important conservation features to check. A properly sealed duct system\nwill increase the comfort and lower the energy use of the building. Some areas to be sealed include:\n\n¢ Longitudinal seams are joints oriented in the direction of air flow.\n\ne Transverse joints are connections of two duct sections orientated perpendicular to airflow.\n¢ Duct wall penetrations are openings made by any screw or fastener.\n\n¢ Spiral lock joints in round and flat oval duct need not be sealed.\n\nPipe insulation: To minimize heat losses, the Code requires that piping of heating and cooling systems,\n(including the storage tanks,) must be insulated. The Code specifies required R-values of insulation\nfor heating and cooling systems based on the operating temperature of the system.\n\nAir System Balancing\n\nAir balancing is a small part of the building commissioning process. Commissioning involves the\nfunctional testing of all components of an HVAC system to insure proper operation. Commissioning\nis a systematic process of verification and documentation from the design phase to a minimum of one\nyear after the construction that all systems perform in accordance with design documentation and\nintent, and in accordance with the operational needs. The air-balancing portion of the commissioning\nprocess is usually done at the completion of a new construction project.\n\nBureau of Energy Efficiency 278", "confidence": 95.4, "word_count": 559, "ocr_time_ms": 9828.1, "has_content": true}
{"page": 316, "text": "10. Energy Conservation in Building and ECBC\n\nAir balancing should verify damper operation and adjust settings to deliver the designed airflow to\neach zone. It is important that some balancing be done prior to occupancy for several reasons. Some\nequipment has minimum airflow requirements across the coils to avoid compressor damage. The total\nsupply, return, and outside airflow quantities should be measured for each air handling system. The\nECBC requires that air systems be balanced in a manner to first minimize throttling losses; then for\nfans > 0.75 kW (1.0 HP) the fan speed needs to be adjusted to meet design flow conditions. [ECBC\n5.2.5.1.1].\n\nHydronic System Balancing\n\nA balanced hydronic system is one that delivers even flow to all the devices on that piping system.\nEach component has an effective equal length of pipe on the supply and return. And when a system is\nbalanced, all of the pressure drops are correct for the devices. When that happens, the highest efficiencies\nare possible in the system, which translates into reduced pumping costs.\n\nECBC requires hydronic systems to be proportionately balanced in a manner to first minimize throttling\nlosses; then the pump impeller must be trimmed or pump speed adjusted to meet the design flow\nconditions [ECBC 5.2.5.1.2].\n\nThe ECBC addresses Variable Flow Hydronic Systems [ECBC 5.3.2] in several ways. First, it requires\nthat pump flow rates be controllable to either 50% of the design or the minimum required by the\nequipment manufacturer for proper operation of the chillers or boilers. Second, the ECBC requires\nthat circulation pumps > 3.7 kW (5 HP) in water-cooled air-conditioning units or heat pumps contain\na two-way automatic isolation valve to shut off the condenser water flow when the compressor is not\noperating [ECBC 5.3.2.2]. Thirdly, the ECBC requires pump motors in all hydronic systems > 3.7 kW\n(5 HP) shall be controlled with variable speed drives [ECBC 5.3.2.3]. While throttling reduces the\nflow, the motor is still running at full speed and works even harder as it has to work against a restriction.\nBy reducing the speed of the motor, the variable speed drive ensures reduction in energy consumption\nwhile maintaining the required flow.\n\nScale Control in Water Circuit\n\nIn a water-cooled air-conditioning system, heat is rejected from the refrigerant to the cooling water in\nthe condenser. The impurities in the cooling water circuit get accumulated, and thus the scales and\ndeposits are built up in the condenser tubes, creating scaling problems on the condenser heat transfer\nsurfaces. This reduces the heat transfer efficiency of the condenser and thus increases chiller energy\nconsumption. The ECBC requires [ECBC 5.2.6.2] use of soft water for condensers and chilled water\nsystems to reduce scale formation.\n\nEconomizers\n\nAn economizer is a collection of dampers, sensors, actuators, and logic devices that together decide\nhow much outside air to bring into a building. When the outdoor temperature and humidity are mild,\neconomizers save energy by cooling buildings with outside air instead of by using refrigeration\nequipment to cool recirculated air. A properly operating economizer can cut energy costs by as much\nas 10 percent of a building’s total energy consumption, depending mostly on local climate and internal\n\nBureau of Energy Efficiency 279", "confidence": 95.7, "word_count": 533, "ocr_time_ms": 9329.7, "has_content": true}
{"page": 317, "text": "10. Energy Conservation in Building and ECBC\n\ncooling loads. ECBC requires an economizer for cooling systems over 1,200 liters/sec (2,500 cfm)\nfan capacity and with a cooling capacity > 22 kW [ECBC 5.3.1.1].\n\n10.7 ECBC Guidelines on Service Hot Water\nSolar Water Heating\n\nResidential facilities, hotels and hospitals with a centralized system shall have solar water heating for\nat least 20% of the design capacity.\n\nSupplementary Water Heating System\nSupplementary heating system shall be designed to maximize the energy efficiency of the system and\nshall incorporate the following design features in cascade:\na. Maximum heat recovery from hot discharge system like condensers of air conditioning units,\nb. Use of gas fired heaters wherever gas is available, and\n\nc. Electric heater as last resort.\nPiping Insulation\n\nThe entire hot water system including the storage tanks, pipelines shall be insulated conforming to the\nrelevant IS standards on materials and applications.\n\nHeat Traps\n\nVertical pipe risers serving storage water heaters and storage tanks not having integral heat traps and\nserving a non-recirculating system shall have heat traps on both the inlet and outlet piping as close as\npractical to the storage tank.\n\nSwimming Pools\n\nHeated pools shall be provided with a vapor retardant pool cover on or at the water surface. Pools\nheated to more than 32°C (90°F) shall have a pool cover with a minimum insulation value of R-2.1\n(R-12).\n\n10.8 ECBC Guidelines on Lighting\n\nLighting systems shall apply to:\na. Interior spaces of buildings,\n\nb. Exterior building features, including facades, illuminated roofs, architectural features,\nentrances, exits, loading docks, and illuminated canopies, and,\n\nc. Exterior building grounds lighting that is provided through the building’s electrical service.\n\nBureau of Energy Efficiency 280", "confidence": 94.8, "word_count": 279, "ocr_time_ms": 5841.3, "has_content": true}
{"page": 318, "text": "10. Energy Conservation in Building and ECBC\n\nLighting Control\n\nInterior lighting systems in buildings larger than 500 m? (5,000 ft?) shall be equipped with an automatic\ncontrol device. Within these buildings, all office areas less than 30 m2 (300 ft’) enclosed by walls or\nceiling-height partitions, all meeting and conference rooms, all school classrooms, and all storage\nspaces shall be equipped with occupancy sensors. For other spaces, this automatic control device shall\nfunction on either\n\na) Ascheduled basis at specific programmed times. An independent program schedule shall be\nprovided for areas of no more than 2,500 m? (25,000 ft?) and not more than one floor; or,\n\nb) Occupancy sensors that shall turn the lighting off within 30 minutes of an occupant leaving\nthe space. Light fixtures controlled by occupancy sensors shall have a wall mounted, manual\nswitch capable of turning off lights when the space is occupied.\n\nLighting for all exterior applications shall be controlled by a photo sensor or astronomical time switch\nthat is capable of automatically turning off the exterior lighting when daylight is available or the\nlighting is not required.\n\nLighting Power Density (LPD)\n\nThe interior lighting power required for different activities are per ECBC guidelines are discussed.\nLighting power density is an indicator of Power in watts per Sq meter. The lighting Power Density is\nderived by two methods namely:\n\n¢ Building area method\n\n¢ Space function method.\n\nThe installed interior lighting power calculated shall include all power used by the luminaries, including\nlamps, ballasts, current regulators, and control devices.\n\nBuilding Area Method\n\nDetermination of interior lighting power allowance (watts) by the building area method (type of\nbuilding) shall be in accordance with the LPD values given in code. The interior lighting power\nallowance is the sum of the products of the gross lighted floor area of each building area times the\nallowed lighting power density for that building area types.\n\nExample: A hotel has four floors each of 1000 m? area. If the LPD is 10.8 W/m’, find out the interior\nlighting power allowance.\n\n= (1000 x 10.8) x4\n= 43200 W\n\nSpace Function Method\n\nDetermination of interior lighting power allowance (watts) by the space function method (type of\noperation) shall be in accordance with the LPD values provided in the code. The interior lighting power\n\nBureau of Energy Efficiency 281", "confidence": 93.8, "word_count": 386, "ocr_time_ms": 7314.8, "has_content": true}
{"page": 319, "text": "10. Energy Conservation in Building and ECBC\n\nallowance is the sum of the lighting power allowances for all spaces. The lighting power allowance\nfor a space is the product of the gross lighted floor area of the space times the allowed lighting power\ndensity for that space.\n\nExample: An enclosed office has 400 m? area. If the LPD is 11.8 W/m’, find out the interior lighting\npower allowance.\n\n= 400 X 11.8\n= 4720 W\n\nExit Signs\nInternally-illuminated exit signs shall not exceed 5 W per face.\n\nExterior Building Grounds Lighting\n\nLighting for exterior building grounds luminaires which operate at greater than 100 W shall contain\nlamps having a minimum efficacy of 60 lm/W unless the luminaire is controlled by a motion sensor.\n\nFor building exterior lighting applications specified in ECBC [Table 7.4], the connected lighting power\nshall not exceed the specified lighting power limits specified for each of these applications.\n\n10.9 ECBC Guidelines on Electrical Power\n\nECBC has only mandatory requirements for electric power systems installed in buildings. These\nprovisions are related to distribution transformers, electric motors, power factor, and distribution losses.\n\nThe mandatory requirements of ECBC cover the following electrical equipment and systems of building:\n¢ Transformers\ne Energy- Efficient Motors\n¢ Power Factor Correction\ne Electrical Metering and Monitoring\n¢ Power Distribution Systems\n\nPower transformers of the proper ratings and design must be selected to satisfy the minimum acceptable\nefficiency at 50% and full load rating. In addition, the transformer must be selected such that it minimizes\nthe total of its initial cost in addition to the present value of the cost of its total lost energy while serving\nits estimated loads during its respective life span.\n\nAll permanently wired polyphase motors of 0.375 kW or more serving the building and expected to\noperate more than 1,500 hours per year and all permanently wired polyphase motors of 50k W or more\nserving the building and expected to operate more than 500 hours per year shall have a minimum\nacceptable nominal full load motor efficiency not less than IS 12615 for energy efficient motors. Motor\nhorsepower ratings shall not exceed 200% of the calculated maximum load being served.\n\nAll electricity supplies exceeding 100 A, 3 phase shall maintain their power factor between 0.95 lag\nand unity at the point of connection.\n\nBureau of Energy Efficiency 282", "confidence": 93.3, "word_count": 388, "ocr_time_ms": 7111.6, "has_content": true}
{"page": 320, "text": "10. Energy Conservation in Building and ECBC\n\nServices exceeding 1000 kVA shall have permanently installed electrical metering to record demand\n(kVA), energy (kWh), and total power factor. The metering shall also display current (in each phase\nand the neutral), voltage (between phases and between each phase and neutral), and total harmonic\ndistortion (THD) as a percentage of total current.\n\nServices not exceeding 1000 kVA but over 65 kVA shall have permanently installed electric metering\nto record demand (kW), energy (kWh), and total power factor (or kVARh).\n\nServices not exceeding 65 kVA shall have permanently installed electrical metering to record energy\n(kWh).\n\nThe power cabling shall be adequately sized as to maintain the distribution losses not to exceed 1%\nof the total power usage.\n\n10.10 Building Water Pumping Systems\n\nThe pumps used in the buildings are for chilled water circulation, cooling water circulation, domestic\nwater, hot water and sewage water. The water requirement for cooling, drinking and general purpose\nrequirements in buildings are meat by the local authorities and also from the independent bore wells.\nThe water received is stored and pumped to the overhead tanks provided on the building terrace are\nhydro pneumatic system is used. Normally the pumps used in the building are of centrifugal type with\nefficiencies of 60%. The following energy conservation measures are adopted to reduce energy\nconsumption in water pumping in buildings:\n\n¢ Installation of high efficiency pumps\n\n¢ Operation of pumps in parallel\n\n¢ Auto pump operation with low level/high level flow control systems.\n\ne Installation of variable frequency drive for chiller water and cooling water pumps\n\n10.11 Uninterruptible power supply\n\nAn Uninterruptible Power Supply (UPS) is\na device that has an alternate source of\nenergy, typically a battery backup that can\nprovide power when the primary power\nsource is temporarily disabled. The\nswitchover time must be small enough to\nnot cause a disruption in the operation of\nthe loads (Figure 10.6). Charger Inverter\n\nThe components of a UPS are converter\n(AC to DC), battery, inverter (DC to AC),\nmonitor and control hardware / software.\n\nFigure 10.6 UPS Operation\n\nThere are two type of UPS architecture namely line interactive (OFF line) and ON line.\n\nSimple OFF Line UPS systems, connect the load directly to the input AC line. Line Interactive systems\nhave also the ability to correct UPS output if AC input voltage deviates beyond preset limits by means\n\nBureau of Energy Efficiency 283", "confidence": 95.1, "word_count": 400, "ocr_time_ms": 7989.4, "has_content": true}
{"page": 321, "text": "10. Energy Conservation in Building and ECBC\n\nof an auto- transformer based Automatic Voltage Regulator. In case of significant utility voltage deeps\nor outages these systems transfer the UPS to battery operation.\n\nDue to its direct connection to input AC power, OFF Line types, including Line Interactive systems\noffer higher efficiency when compared to an Online UPS. But, unstable grid environment, with frequent\npower interruptions or outages, might cause these systems to suffer from frequent transfers to battery\noperation. Thus, exposing the critical load to possible failures due to unsmooth or unsuccessful transfer,\nor to battery failure, because of numerous battery discharges, which decrease drastically battery life\ntime.\n\nAn Online UPS system, frequently called Double conversion system, first converts the AC input\nvoltage to stabilized DC, which is then converted back to AC, to feed continuously the critical load,\nwith pure stabilized sinusoidal output, coming either from the input line via AC/DC converter, or\nfrom batteries in case of power failure.\n\nEnergy efficiency of a UPS is the difference\nbetween the amount of energy that goes into\na UPS versus the amount of useful energy that yD\n\nhot air\n\n4 Critical\n\n~\n\ncomes out of the UPS and actually powers From OT a oot loads\nloads (Figure 10.7). Inall UPS systems, some “ti” ern ees J ret\n\nenergy is lost as heat when it passes through\nthe internal components of the UPS (including Figure 10.7 Energy Loss in UPS\ntransformers, rectifiers, and inverters).\n\nAlmost all UPS power 100% nonlinear loads +viz., computers, servers and electronic equipment,\nthough the manufacturers test their UPS often using linear loads. UPS efficiency is often much higher\nwhen powering linear loads.\n\nThe second major factor to influence UPS efficiency is the power level at which the efficiency is\nmeasured. Most UPSs typically have their best efficiency operating at 50% to 100% load level. But\nin the real situation, most UPS systems operate at 25% to 60% of their nominal load- not fully loaded.\nTo determine accurate efficiency, the UPS should demonstrate efficiency at loads between 25-50%,\nwhere most UPS will likely to be operating.\n\n10.12 Escalators and Elevators\n\nThe requirement of the maximum allowable electric power indicates ultimately the energy performance\nof the equipment. The power for lift equipment is to be measured when the lift is carrying its rated\nload and moving upward at its contract speed. For escalators and passenger conveyors, since the rated\nload is usually defined as number of person (not in kg weight), there is no theoretical rated load in kg\nfor the equipment. Thus the electric power is to be measured when the escalator/conveyor is carrying\nno load and moving at its rated speed either in the upward or downward direction.\n\nIn escalators and elevators, the dominating factors that determine the energy consumption are the\nefficiency of the motor, friction, the controller and the driving gear box. The proportion of frictional\nloss of the machine can also become significant in the power consumption in no load condition, as it\nis the fixed overhead to keep the equipment running.\n\nBureau of Energy Efficiency 284", "confidence": 94.2, "word_count": 514, "ocr_time_ms": 11497.1, "has_content": true}
{"page": 322, "text": "10. Energy Conservation in Building and ECBC\n\nFactors That Affect Energy Consumption in Elevators and Escalator System\n\nEnergy is consumed by lift and escalator equipment mainly on the following categories:\nY Friction losses incurred while travelling.\n\nDynamic losses while starting and stopping.\n\nLifting (or lowering) work done, potential energy transfer.\n\nLN\n\nRegeneration into the supply system.\n\nThe general approach to energy efficiency in lift and escalator equipment is merely to minimize the\nfriction losses and the dynamic losses of the system. There are many factors that will affect these losses\nfor elevator and escalator system:-\n\n(A) Characteristic of the equipment\n\nThe type of motor, drive and control system of the machine, the internal decoration, means to reduce\nfriction in moving parts (e.g. guide shoes), type, speed and the pulley system of the equipment.\n\n(B) Characteristic of the premises\n\nThe population distribution, the type of the premises, the height of the premises and the house keeping\nof the premises,\n\n(© The configuration of the lift/escalator system\n\nThe zoning of the lift system, the combination of lift and escalator equipment, the strategies for vertical\ntransportation and the required grade of service of the system.\n\nGeneral Principles to Achieve Energy Efficiency\n\nIn general the principles for achieving energy efficiency for lift/escalator installations are as follows:\n¥ Specify energy efficiency equipment for the system.\n\nDo not over design the system.\n\nSuitable zoning arrangement.\n\nSuitable control and energy management of lift equipment\n\nUse light weight materials for lift car decoration.\n\nLLL L A\n\nGood house keeping.\n\n10.13 Building Energy Management System (BEMS)\n\nEnergy management systems can vary considerably in complexity and degree of sophistication. The\nsimplest timing mechanism to switch systems ON and OFF at pre-determined intervals on a routine\nbasis could be considered as an energy management system. These progresses to include additional\nfeatures such as programmers, thermostatic controls, motorised valves, zoning, and optimum start\ncontrollers and compensated circuits.\n\nBureau of Energy Efficiency 285", "confidence": 94.0, "word_count": 320, "ocr_time_ms": 6872.6, "has_content": true}
{"page": 323, "text": "10. Energy Conservation in Building and ECBC\n\nThe most complex of energy management Air Water\nsystems have a computerised central\ncontroller linked to numerous sensors and\ninformation sources. These could include\nthe basic internal and external range shown\nschematically in Figure 10.8, along with\nfurther processed data to include: the time,\n\nthe day of the week, time of year, percentage aorescure\noccupancy of a building, meteorological\ndata, system state feedback factors for plant\nefficiency at any one time and energy gain\ndata from the sun, lighting, machinery and\npeople.\n\nAir\nHumidity temperature Humidity Temperature\n\nInternal\nsensors\n\nExternal\nsensors\n\nMonitor\nModern\nKeyboard\n\nComputerised\ncentral\ncontrol\n\nA microprocessor is then the main feature\nof the control system. Data on temperature,\nflow rates, pressures, etc., as appropriate,\n\n: Boiler Motorised Fans Actuators and\nare collected from sensors in the system Pump valves Refrigeration dampers\nand the treated spaces and stored in the Plant\nmemory of the processor. Provided that\nequations defining the performance of the\ncontrol elements, the items of plant and the behavioural characteristics of the systems controlled have\nbeen developed and fed into the micro-processor as algorithms, deviations from the desired performance\ncan be dealt with by calculation, the plant output being varied accordingly. Mathematical functions\nreplace control modes. For example, if room temperature rose in a space conditioned by a constant\nvolume reheat system, the correct position of the valve in the low temperature hot water line feeding\nthe heater battery could be calculated and corrected as necessary, to bring the room temperature back\nto the set point as rapidly as possible, without any offset. Data can be stored to establish trends and\nanticipation can be built into the program so that excessive swings in controlled conditions may be\nprevented. Furthermore, self-correction can be incorporated so that the control system learns from\nexperience and the best possible system performance is obtained. This implies that commissioning\ninadequacies and possibly even design faults can be corrected but only to a certain extent. Optimum\nresults are only obtainable, and the cost of the installation justified, from systems that have been\nproperly designed, installed and commissioned. Under such circumstances it is then feasible to extend\nthe scope of microprocessor control to include the management of all the building services with an\neconomic use of its thermal and electrical energy needs.\n\nAir\nconditioning\n\nFigure 10.8 Building Energy Management\n\nThe functions of a building management system (BMS) or building energy management system (BEMS)\nare monitoring and control of the services and functions of a building, in a way that is economical and\nefficient in the use of energy. Furthermore, it may be arranged that one system can control a group of\nbuildings.\n\n10.14 Star Rating of Buildings\n\nStar rating programme for buildings is based on the actual performance of a building in terms of its\nspecific energy usage in kwh/sqm/year. The programme rates office buildings on a 1-5 Star scale, with\n\nBureau of Energy Efficiency 286", "confidence": 95.0, "word_count": 490, "ocr_time_ms": 9206.4, "has_content": true}
{"page": 324, "text": "10. Energy Conservation in Building and ECBC\n\n5 Star labeled buildings being the most efficient. The label provided under it is applicable for a period\nof 5 years from the date of issue. The Star rating Programme provides public recognition to energy\nefficient buildings. Different categories of buildings such as office buildings (day use and BPOs),\nShopping Malls, Hotels, Hospitals and IT parks in the five climatic zones have been labeled under the\nscheme.\n\nThe rating normalizes for operational characteristics that define the building use, hours of operation,\nclimatic zone and conditioned space. To provide a useful benchmark the rating provides a comparison\nto the building’s peer group representing those buildings that have the same primary business function,\nand operating characteristics. The rating is based on an analysis of national data that accurately reflects\nthe distribution of energy use for each building type.\n\nThe national energy performance rating is a type of external benchmark that helps energy managers\nto assess how efficiently their buildings use energy, relative to similar buildings nationwide. Additionally,\nbuilding owners and managers can use the performance ratings to help identify buildings that offer\nthe best opportunity for improvement and recognition.\n\nThe objective of the Star rating is to create a market pull for efficient buildings. Improved energy\nefficiency is a primary goal which could be achieved through promotion of higher performance in\nbuildings. Building rating and verification systems are an effective measure to encourage building\nowners to go beyond the minimum and creating an awareness of these systems would add substantial\nmomentum to promote energy efficiency.\n\nEnergy performance Index: (EPI)\n\nEnergy Performance Index (EPI) in kWh / sq m/ year will be considered for rating the building.\nBandwidths for Energy Performance Index for different climatic zones have been developed based on\npercentage air-conditioned space. For example a building in a composite climatic zone like New Delhi\nand having air conditioned area greater than 50% of their built up area, the bandwidths of EPI range\nbetween 190-90 kWh/sq m/year. Thus a building would get a 5-Star rating if its EPI falls below 90\nkWh/sq m/year and | Star if it is between 165-190 kWh/sq m/year.\n\nIn addition to the star rating of the existing office buildings a Specific Star Rating programme has also\nbeen introduced for Business process outsourcing buildings such as call centers and allied services.\nThe salient features of the BPO star rating programmes is highlighted below.\n\nAverage Annual hourly Energy Performance Index (EPI) i.e. (AAhEPI) in (Wh/sqm)/hr will be\nconsidered for rating the BPO building. AAhEPI shall be in terms of purchased and generated electricity\ndivided by built up area in sqm and total annual hours of operation. However the total electricity would\nnot include electricity generated from on-site renewable sources such as solar photovoltaic etc.\n\nAAhEPI — AAhEPI (Wh/sqm)/hr is defined as Average Annual hourly EPI of a Building. This value\nis calculated from EPI values, mentioned in the table 10.12, as follows\n\n[EPI/ (Daily hours of Operation X days of operation in a week X 52 weeks in a year)] X 1000. This\nvalue will be independent of time and therefore applicable to all types of BPO operations.\n\nBureau of Energy Efficiency 287", "confidence": 95.4, "word_count": 531, "ocr_time_ms": 9422.3, "has_content": true}
{"page": 325, "text": "10. Energy Conservation in Building and ECBC\n\nBuilt up Area — Built up area is the carpet area + area covered by thickness of walls + balconies etc.\nand would exclude basement and other areas used for parking. In case basement is being utilized for\npurpose other than parking, it should be included.\n\n10.15 Energy Efficiency Measures in Buildings:\n\nAir-Conditioning System:\n\nWeather stripping of Windows and Doors\n\nMinimise exfiltration of conditioned air and infiltration of external un-conditioned air through leaky\nwindows and doors by incorporating effective means of weather stripping. Self-closing doors should\nalso be provided where heavy traffic of people is anticipated.\n\nTemperature and Humidity Setting\n\nEnsure human comfort by setting the temperature to between 23°C and 25°C and the relative humidity\nbetween 55% to 65%.\n\nChilled Water Leaving Temperature\n\nEnsure higher chiller energy efficiency by maintaining the chilled water leaving temperature at or\nabove 7° C. As a rule of thumb, the efficiency of a centrifugal chiller increases by about 2% % for\nevery 1° C rise in the chilled water leaving temperature.\n\nChilled Water Pipes and Air Ducts\n\nEnsure that the insulation for the chilled water pipes and ducting system is maintained in good condition.\nThis helps to prevent heat gain from the surroundings.\n\nChiller Condenser Tubes\n\nEnsure that mechanical cleaning of the tubes is carried out at least once every six months. Fouling in\nthe condenser tubes in the form of slime and scales reduces the heat transfer of the condenser tubes\nand thereby reducing the energy efficiency of the chiller.\n\nCooling Towers\n\nEnsure that the cooling towers are clean to allow for maximum heat transfer so that the temperature\nof the water returning to the condenser is less than or equal to the ambient temperature.\n\nAir-handling Unit Fan Speed\n\nInstall devices such as frequency converters to vary the fan speed. This will reduce the energy\nconsumption of the fan motor by as much as 15%.\n\nBureau of Energy Efficiency 288", "confidence": 95.7, "word_count": 325, "ocr_time_ms": 6288.7, "has_content": true}
{"page": 326, "text": "10. Energy Conservation in Building and ECBC\n\nAir Filter Condition\n\nMaintain the filter in a clean condition. This will improve the heat transfer between air and chilled\nwater and correspondingly reduce the energy consumption.\n\nLighting System:\n\nAll lighting systems generate heat that needs to be dissipated. By designing energy efficient lighting\nsystem that integrates day lighting and good controls, heat gains can be reduced significantly. This can\nreduce the size of the HVAC system resulting in first-cost savings.\n\nDay lighting\n\nDay lighting benefits go beyond energy savings and power reduction. Daylight spaces have been shown\nto improve people’s ability to perform visual tasks, increase productivity and reduce illness. Building\nfenestration should be designed to optimize day lighting and reduce the need for electric lighting.\nOrient the building to minimize building exposure to the east and west and maximize glazing on the\nsouth and north exposures.\n\nDaylight strategies do not save energy unless electric lights are turned off or dimmed appropriately.\nECBC requires controls in day lit areas that are capable of reducing the light output from luminaires\nby at least half.\n\n¢ Install dimmers to take advantage of day lighting and where cost-effective.\n\n¢ Replace rheostat dimmers with efficient electronic dimmers.\n\n¢ Combine time switching with day lighting using astronomical time clocks.\n\n¢ Control exterior lighting with photo controls where lighting can be turned off after a fixed\ninterval.\n\nSwitch off Lights When Not in Use\n\nProvision of Separate Switches for Peripheral Lighting\n\nA flexible lighting system, which made use of natural lighting for the peripherals of the room, should\nbe considered so that these peripheral lights can be switched off when not needed.\n\nInstall High Efficiency Lighting System\n\nReplace incandescent and other inefficient lamps with lamps with higher lighting efficacy. For example,\nreplacing incandescent bulbs with compact fluorescent lamps can reduce electricity consumption by\n75% without any reduction in illumination levels.\n\nFluorescent Tube Ballasts\n\nThe ballast losses of conventional ballast and electronic ballast are 12W and 2W respectively. Hence,\nconsider the use of electronic ballast for substantial energy savings in the lighting system.\n\nBureau of Energy Efficiency 289", "confidence": 95.0, "word_count": 349, "ocr_time_ms": 6824.4, "has_content": true}
{"page": 327, "text": "10. Energy Conservation in Building and ECBC\n\nLamp Fixtures or Luminaries\n\nOptical lamp luminaries made of aluminum, silver or multiple dielectric coatings have better light\ndistribution characteristics. Use them to reduce electricity consumption by as much as 50% without\ncompromising on illumination levels.\n\nIntegration of Lighting System with Air-Conditioning System\n\nIn open plan offices, the air-conditioning and lighting systems can be combined in such a way that the\nreturn air is extracted through the lighting luminaires. This measure ensures that lesser heat will be\ndirected from the lights into the room.\n\nCleaning of Lights and Fixtures\n\nClean the lights and fixtures regularly. For best results, dust at least four times a year.\n\nUse Light Colors for Walls, Floors and Ceilings\n\nThe higher surface reflectance values of light colors will help to make the most of any existing lighting\nsystem. Consider light colored furniture and room partitions to optimize light reflectance. Avoid\nfurniture colors and placement that will interfere with light distribution. Keep ceilings and walls as\nbright as possible.\n\nDeal with each activity area and each fixture individually\nEliminate excessive lighting by reducing the total lamp wattage in each activity area\n\nTask Lighting\n\nLighting layout should use task lighting principle. Install focusing lamps or flexible extensions wherever\nneeded.\n\nBureau of Energy Efficiency 290", "confidence": 95.9, "word_count": 213, "ocr_time_ms": 4893.5, "has_content": true}
{"page": 328, "text": "10. Energy Conservation in Building and ECBC\n\nQUESTIONS\n\nObjective Type Questions\n\nEC Act covers buildings having connected load of\n\na) 500 kW and above b) 500 kVA and above\nc) 100 kW and above d) all HT connection buildings\n\nLPD in ECBC refers to\n\na) low power density b) Lux power density\nc) Lighting power density d) Low power demand\n\nEnergy performance index (EPI) kWh/m? /yr is calculated based on\n\na) total building annual energy consumption/ built up area\n\nb) total building annual energy consumption/ Carpet area\n\nc) total building annual energy consumption for HVAC & lighting/ built up area\nd) none of the above\n\nWhich of the following is not a climate zone as per ECBC classification?\n\na) hot-dry b) warm-humid c) cold d) cold humid\n\nAcool roof\n\na) absorbs heat __b) reflects heat c) transmits heat d) conducts heat\n\nSHGC in building envelope energy analysis is\n\na) solar heat gain coefficient b) solar hot water gain coefficient\nc) standard heat gain coefficient d) standard hot glass coefficient\n\nWhich one is not a fenestration\n\na) windows b) skylights c) ventilators d) valves\n\nThe ratio of daylight passing through the glazing to light passing through perfectly transmissive\nglazing is called\n\na) visible light transmittance b) SHGC c) luminance index _d) glazing coefficient\n\nThe unit of AAhEPI is\na) kWh/m?/yr b) m?x kWh/hr c) (Wh/sqm)/hr d) m?/Wh/yr\n\n10.\n\nIn a UPS the conversion from DC to AC is carried out by\n\na) converter b) charger c) battery d) inverter\n\nShort Type Questions\n\nS-1\n\nName three applications of VFD’s in a buildings\n\nS-2\n\nWhat do you understand by building envelope? What are its functions?\n\nS-3\n\nExplain briefly the meaning of solar heat gain coefficient\n\nBureau of Energy Efficiency 291", "confidence": 93.9, "word_count": 287, "ocr_time_ms": 7056.0, "has_content": true}
{"page": 329, "text": "10. Energy Conservation in Building and ECBC\n\n8-4\n\nWhat is the significance of overall heat transfer coefficient (U-factor) in building energy\n\nconsumption?\n\n8-5\n\nExplain the term “Building Management System (BMS)”\n\nLong Type Questions\n\nList ten energy consumption measures in buildings?\n\nL-2\n\nExplain the following terms\n\na)\nb)\nc)\nd)\n\nsolar reflectance\nfenestration\nvisible light transmittance\n\neffective aperture of glazing\n\nPF YN\n\nREFERENCES\n\nECBC Guide Book\n\nStar Rating Programme for Existing office building\n\nStar Rating Programme for BPO buildings\nNPC Case studies\n\nBureau of Energy Efficiency 292", "confidence": 92.4, "word_count": 86, "ocr_time_ms": 2804.0, "has_content": true}
{"page": 330, "text": "ANNEXURE\n\nCHECKLIST & TIPS FOR ENERGY EFFICIENCY\nIN ELECTRICAL UTILITIES\n\nElectricity\n\nMotors\n\nDrives\n\nOptimise the tariff structure with utility supplier\n\nSchedule your operations to maintain a high load factor\n\nShift loads to off-peak times if possible.\n\nMinimise maximum demand by tripping loads through a demand controller\nStagger start-up times for equipment with large starting currents to minimize load peaking.\nUse standby electric generation equipment for on-peak high load periods.\nCorrect power factor to at least 0.90 under rated load conditions.\n\nRelocate transformers close to main loads.\n\nSet transformer taps to optimum settings.\n\nDisconnect primary power to transformers that do not serve any active loads\nConsider on-site electric generation or cogeneration.\n\nExport power to grid if you have any surplus in your captive generation\nCheck utility electric meter with your own meter.\n\nShut off unnecessary computers, printers, and copiers at night.\n\nProperly size to the load for optimum efficiency.\n\n(High efficiency motors offer of 4 - 5% higher efficiency than standard motors)\nUse energy-efficient motors where economical.\n\nUse synchronous motors to improve power factor.\n\nCheck alignment.\n\nProvide proper ventilation\n\n(For every 10°C increase in motor operating temperature over recommended peak, the motor\nlife is estimated to be halved)\n\nCheck for under-voltage and over-voltage conditions.\n\nBalance the three-phase power supply.\n\n(An Imbalanced voltage can reduce 3 - 5% in motor input power)\n\nDemand efficiency restoration after motor rewinding.\n\n(If rewinding is not done properly, the efficiency can be reduced by 5 - 8%)\n\nUse variable-speed drives for large variable loads.\nUse high-efficiency gear sets.\n\nUse precision alignment.\n\nCheck belt tension regularly.\n\nEliminate variable-pitch pulleys.\n\nUse flat belts as alternatives to v-belts.\n\nUse synthetic lubricants for large gearboxes.\n\nBureau of Energy Efficiency 293", "confidence": 95.6, "word_count": 280, "ocr_time_ms": 7225.6, "has_content": true}
{"page": 331, "text": "x\n.-\ns\na\n\nBlowers\n\nPumps\n\nEliminate eddy current couplings.\nShut them off when not needed.\n\nUse smooth, well-rounded air inlet cones for fan air intakes.\nAvoid poor flow distribution at the fan inlet.\n\nMinimize fan inlet and outlet obstructions.\n\nClean screens, filters, and fan blades regularly.\n\nUse aerofoil-shaped fan blades.\n\nMinimize fan speed.\n\nUse low-slip or flat belts.\n\nCheck belt tension regularly.\n\nEliminate variable pitch pulleys.\n\nUse variable speed drives for large variable fan loads.\n\nUse energy-efficient motors for continuous or near-continuous operation\nEliminate leaks in ductwork.\n\nMinimise bends in ductwork\n\nTurn fans off when not needed.\n\nUse smooth, well-rounded air inlet ducts or cones for air intakes.\nMinimize blower inlet and outlet obstructions.\n\nClean screens and filters regularly.\n\nMinimize blower speed.\n\nUse low-slip or no-slip belts.\n\nCheck belt tension regularly.\n\nEliminate variable pitch pulleys.\n\nUse variable speed drives for large variable blower loads.\n\nUse energy-efficient motors for continuous or near-continuous operation.\nEliminate ductwork leaks.\n\nTurn blowers off when they are not needed.\n\nOperate pumping near best efficiency point.\n\nModify pumping to minimize throttling.\n\nAdapt to wide load variation with variable speed drives or sequenced control of smaller\nunits.\n\nStop running both pumps -- add an auto-start for an on-line spare or add a booster pump in\nthe problem area.\n\nUse booster pumps for small loads requiring higher pressures.\n\nIncrease fluid temperature differentials to reduce pumping rates.\n\nRepair seals and packing to minimize water waste.\n\nBalance the system to minimize flows and reduce pump power requirements.\n\nUse siphon effect to advantage: don't waste pumping head with a free-fall (gravity) return.\n\nBureau of Energy Efficiency 294", "confidence": 94.8, "word_count": 266, "ocr_time_ms": 5617.2, "has_content": true}
{"page": 332, "text": "Compressors\n\n° Consider variable speed drive for variable load on positive displacement compressors.\n\n° Use a synthetic lubricant if the compressor manufacturer permits it.\n\n° Be sure lubricating oil temperature is not too high (oil degradation and lowered viscosity)\nand not too low (condensation contamination).\n\n° Change the oil filter regularly.\n\n° Periodically inspect compressor intercoolers for proper functioning.\n\n° Use waste heat from a very large compressor to power an absorption chiller or preheat\nprocess or utility feeds.\n\ne Establish a compressor efficiency-maintenance program. Start with an energy audit and\nfollow-up, then make a compressor efficiency-maintenance program a part of your continuous\nenergy management program.\n\nCompressed air\n\n° Install a control system to coordinate multiple air compressors.\n\n° Study part-load characteristics and cycling costs to determine the most-efficient mode for\noperating multiple air compressors.\n\n° Avoid over sizing -- match the connected load.\n\n° Load up modulation-controlled air compressors. (They use almost as much power at partial\nload as at full load.)\n\n° Turn off the back-up air compressor until it is needed.\n\n° Reduce air compressor discharge pressure to the lowest acceptable setting.\n\n(Reduction of 1 kg/cm? air pressure (8 kg/cm’? to 7 kg/cm?) would result in 9% input power\n\nsavings. This will also reduce compressed air leakage rates by 10%)\n\nUse the highest reasonable dryer dew point settings.\n\nTurn off refrigerated and heated air dryers when the air compressors are off.\n\nUse a control system to minimize heatless desiccant dryer purging.\n\nMinimize purges, leaks, excessive pressure drops, and condensation accumulation.\n\n(Compressed air leak from 1 mm hole size at 7 kg/cm? pressure would mean power loss\n\nequivalent to 0.5 kW)\n\nUse drain controls instead of continuous air bleeds through the drains.\n\nConsider engine-driven or steam-driven air compression to reduce electrical demand charges.\n\nReplace standard v-belts with high-efficiency flat belts as the old v-belts wear out.\n\nUse a small air compressor when major production load is off.\n\nTake air compressor intake air from the coolest (but not air conditioned) location.\n\n(Every 5°C reduction in intake air temperature would result in 1% reduction in compressor\n\npower consumption)\n\nUse an air-cooled aftercooler to heat building makeup air in winter.\n\nBe sure that heat exchangers are not fouled (e.g. -- with oil).\n\nBe sure that air/oil separators are not fouled.\n\nMonitor pressure drops across suction and discharge filters and clean or replace filters\n\npromptly upon alarm.\n\ne Use a properly sized compressed air storage receiver. Minimize disposal costs by using\nlubricant that is fully demulsible and an effective oil-water separator.\n\nBureau of Energy Efficiency 295", "confidence": 94.5, "word_count": 424, "ocr_time_ms": 7956.2, "has_content": true}
{"page": 333, "text": "Chillers\n\nConsider alternatives to compressed air such as blowers for cooling, hydraulic rather than air\ncylinders, electric rather than air actuators, and electronic rather than pneumatic controls.\nUse nozzles or venturi-type devices rather than blowing with open compressed air lines.\nCheck for leaking drain valves on compressed air filter/regulator sets. Certain rubber-type\nvalves may leak continuously after they age and crack.\n\nIn dusty environments, control packaging lines with high-intensity photocell units instead of\nstandard units with continuous air purging of lenses and reflectors.\n\nEstablish a compressed air efficiency-maintenance program. Start with an energy audit\nand follow-up, then make a compressed air efficiency-maintenance program a part of your\ncontinuous energy management program.\n\nIncrease the chilled water temperature set point if possible.\n\nUse the lowest temperature condenser water available that the chiller can handle.\n(Reducing condensing temperature by 5.5°C, results in a 20 - 25% decrease in compressor\npower consumption)\n\nIncrease the evaporator temperature\n\n(5.5°C increase in evaporator temperature reduces compressor power consumption by 20 -\n25%)\n\nClean heat exchangers when fouled.\n\n(1 mm scale build-up on condenser tubes can increase energy consumption by 40%)\nOptimize condenser water flow rate and refrigerated water flow rate.\n\nReplace old chillers or compressors with new higher-efficiency models.\n\nUse water-cooled rather than air-cooled chiller condensers.\n\nUse energy-efficient motors for continuous or near-continuous operation.\n\nSpecify appropriate fouling factors for condensers.\n\nDo not overcharge oil.\n\nInstall a control system to coordinate multiple chillers.\n\nStudy part-load characteristics and cycling costs to determine the most-efficient mode for\noperating multiple chillers.\n\nRun the chillers with the lowest operating costs to serve base load.\n\nAvoid oversizing -- match the connected load.\n\nIsolate off-line chillers and cooling towers.\n\nEstablish a chiller efficiency-maintenance program. Start with an energy audit and follow-\nup, then make a chiller efficiency-maintenance program a part of your continuous energy\nmanagement program.\n\nHVAC (Heating / Ventilation / Air Conditioning)\n\nTune up the HVAC control system.\n\nConsider installing a building automation system (BAS) or energy management system\n(EMS) or restoring an out-of-service one.\n\nBalance the system to minimize flows and reduce blower/fan/pump power requirements.\nEliminate or reduce reheat whenever possible.\n\nBureau of Energy Efficiency 296", "confidence": 95.5, "word_count": 354, "ocr_time_ms": 7809.1, "has_content": true}
{"page": 334, "text": "° Use appropriate HVAC thermostat setback.\n\n° Use morning pre-cooling in summer and pre-heating in winter (i.e. -- before electrical peak\nhours).\n\n° Use building thermal lag to minimize HVAC equipment operating time.\n\n° In winter during unoccupied periods, allow temperatures to fall as low as possible without\nfreezing water lines or damaging stored materials.\n\n° In summer during unoccupied periods, allow temperatures to rise as high as possible without\ndamaging stored materials.\n\n° Improve control and utilization of outside air.\n\n° Use air-to-air heat exchangers to reduce energy requirements for heating and cooling of\noutside air.\n\n° Reduce HVAC system operating hours (e.g. -- night, weekend).\n\n° Optimize ventilation.\n\n° Ventilate only when necessary. To allow some areas to be shut down when unoccupied,\ninstall dedicated HVAC systems on continuous loads (e.g. -- computer rooms).\n\n° Provide dedicated outside air supply to kitchens, cleaning rooms, combustion equipment,\netc. to avoid excessive exhausting of conditioned air.\n\n° Use evaporative cooling in dry climates.\n\ne Reduce humidification or dehumidification during unoccupied periods.\n\n° Use atomization rather than steam for humidification where possible.\n\n° Clean HVAC unit coils periodically and comb mashed fins.\n\n° Upgrade filter banks to reduce pressure drop and thus lower fan power requirements.\n\n° Check HVAC filters on a schedule (at least monthly) and clean/change if appropriate.\n\ne Check pneumatic controls air compressors for proper operation, cycling, and maintenance.\n\n° Isolate air conditioned loading dock areas and cool storage areas using high-speed doors or\nclear PVC strip curtains.\n\n° Install ceiling fans to minimize thermal stratification in high-bay areas.\n\ne Relocate air diffusers to optimum heights in areas with high ceilings.\n\n° Consider reducing ceiling heights.\n\ne Eliminate obstructions in front of radiators, baseboard heaters, etc.\n\n° Check reflectors on infrared heaters for cleanliness and proper beam direction.\n\n° Use professionally-designed industrial ventilation hoods for dust and vapor control.\n\n° Use local infrared heat for personnel rather than heating the entire area.\n\n° Use spot cooling and heating (e.g. -- use ceiling fans for personnel rather than cooling the\nentire area).\n\n° Purchase only high-efficiency models for HVAC window units.\n\n° Put HVAC window units on timer control.\n\n° Don't oversize cooling units. (Oversized units will \"short cycle\" which results in poor\nhumidity control.)\n\n° Install multi-fueling capability and run with the cheapest fuel available at the time.\n\n° Consider dedicated make-up air for exhaust hoods. (Why exhaust the air conditioning or\nheat if you don't need to?)\n\ne Minimize HVAC fan speeds.\n\nBureau of Energy Efficiency 297", "confidence": 93.5, "word_count": 420, "ocr_time_ms": 8194.8, "has_content": true}
{"page": 335, "text": "° Consider desiccant drying of outside air to reduce cooling requirements in humid climates.\n° Consider ground source heat pumps.\n\n° Seal leaky HVAC ductwork.\n\n° Seal all leaks around coils.\n\n° Repair loose or damaged flexible connections (including those under air handling units).\n\ne Eliminate simultaneous heating and cooling during seasonal transition periods.\n\n° Zone HVAC air and water systems to minimize energy use.\n\n° Inspect, clean, lubricate, and adjust damper blades and linkages.\n\n° Establish an HVAC efficiency-maintenance program. Start with an energy audit and follow-\n\nup, then make an HVAC efficiency-maintenance program a part of your continuous energy\nmanagement program.\n\nRefrigeration\n\n° Use water-cooled condensers rather than air-cooled condensers.\n\n° Challenge the need for refrigeration, particularly for old batch processes.\n\n° Avoid oversizing -- match the connected load.\n\n° Consider gas-powered refrigeration equipment to minimize electrical demand charges.\n\n° Use \"free cooling\" to allow chiller shutdown in cold weather.\n\n° Use refrigerated water loads in series if possible.\n\n° Convert firewater or other tanks to thermal storage.\n\n° Don't assume that the old way is still the best -- particularly for energy-intensive low\ntemperature systems.\n\n° Correct inappropriate brine or glycol concentration that adversely affects heat transfer and/\nor pumping energy. If it sweats, insulate it, but if it is corroding, replace it first.\n\n° Make adjustments to minimize hot gas bypass operation.\n\n° Inspect moisture/liquid indicators.\n\n° Consider change of refrigerant type if it will improve efficiency.\n\n° Check for correct refrigerant charge level.\n\n° Inspect the purge for air and water leaks.\n\n° Establish a refrigeration efficiency-maintenance program. Start with an energy audit\nand follow-up, then make a refrigeration efficiency-maintenance program a part of your\ncontinuous energy management program.\n\nCooling towers\n\n° Control cooling tower fans based on leaving water temperatures.\n\n° Control to the optimum water temperature as determined from cooling tower and chiller\nperformance data.\n\n° Use two-speed or variable-speed drives for cooling tower fan control if the fans are few.\nStage the cooling tower fans with on-off control if there are many.\n\n° Turn off unnecessary cooling tower fans when loads are reduced.\n\n° Cover hot water basins (to minimize algae growth that contributes to fouling).\n\n° Balance flow to cooling tower hot water basins.\n\nBureau of Energy Efficiency 298", "confidence": 93.6, "word_count": 378, "ocr_time_ms": 7514.4, "has_content": true}
{"page": 336, "text": "Periodically clean plugged cooling tower water distribution nozzles.\n\nInstall new nozzles to obtain a more-uniform water pattern.\n\nReplace splash bars with self-extinguishing PVC cellular-film fill.\n\nOn old counterflow cooling towers, replace old spray-type nozzles with new square-spray\nABS practically-non-clogging nozzles.\n\nReplace slat-type drift eliminators with high-efficiency, low-pressure-drop, self-\nextinguishing, PVC cellular units.\n\nIfpossible, follow manufacturer's recommended clearances around cooling towers and relocate\nor modify structures, signs, fences, dumpsters, etc. that interfere with air intake or exhaust.\nOptimize cooling tower fan blade angle on a seasonal and/or load basis.\n\nCorrect excessive and/or uneven fan blade tip clearance and poor fan balance.\n\nUse a velocity pressure recovery fan ring.\n\nDivert clean air-conditioned building exhaust to the cooling tower during hot weather.\nRe-line leaking cooling tower cold water basins.\n\nCheck water overflow pipes for proper operating level.\n\nOptimize chemical use.\n\nConsider side stream water treatment.\n\nRestrict flows through large loads to design values.\n\nShut off loads that are not in service.\n\nTake blowdown water from the return water header.\n\nOptimize blowdown flow rate.\n\nAutomate blowdown to minimize it.\n\nSend blowdown to other uses (Remember, the blowdown does not have to be removed at the\ncooling tower. It can be removed anywhere in the piping system.)\n\nImplement a cooling tower winterization plan to minimize ice build-up.\n\nInstall interlocks to prevent fan operation when there is no water flow.\n\nEstablish a cooling tower efficiency-maintenance program. Start with an energy audit\nand follow-up, then make a cooling tower efficiency-maintenance program a part of your\ncontinuous energy management program.\n\nLighting\n\nReduce excessive illumination levels to standard levels using switching, delamping, etc.\n(Know the electrical effects before doing delamping.)\n\nAggressively control lighting with clock timers, delay timers, photocells, and/or occupancy\nsensors.\n\nInstall efficient alternatives to incandescent lighting, mercury vapor lighting, etc. Efficiency\n(lumens/watt) of various technologies range from best to worst approximately as follows:\nlow pressure sodium, high pressure sodium, metal halide, fluorescent, mercury vapor,\nincandescent.\n\nSelect ballasts and lamps carefully with high power factor and long-term efficiency in mind.\nUpgrade obsolete fluorescent systems to Compact fluorescents and electronic ballasts\nConsider lowering the fixtures to enable using less of them.\n\nConsider daylighting, skylights, etc.\n\nBureau of Energy Efficiency 299", "confidence": 95.4, "word_count": 361, "ocr_time_ms": 7577.4, "has_content": true}
{"page": 337, "text": "DG sets\n\nConsider painting the walls a lighter color and using less lighting fixtures or lower wattages.\nUse task lighting and reduce background illumination.\n\nRe-evaluate exterior lighting strategy, type, and control. Control it aggressively.\n\nChange exit signs from incandescent to LED.\n\nOptimise loading\n\nUse waste heat to generate steam/hot water /power an absorption chiller or preheat process\nor utility feeds.\n\nUse jacket and head cooling water for process needs\n\nClean air filters regularly\n\nInsulate exhaust pipes to reduce DG set room temperatures\n\nUse cheaper heavy fuel oil for capacities more than 1MW\n\nBuildings\n\nSeal exterior cracks/openings/gaps with caulk, gasketing, weatherstripping, etc.\n\nConsider new thermal doors, thermal windows, roofing insulation, etc.\n\nInstall windbreaks near exterior doors.\n\nReplace single-pane glass with insulating glass.\n\nConsider covering some window and skylight areas with insulated wall panels inside the\nbuilding.\n\nIf visibility is not required but light is required, consider replacing exterior windows with\ninsulated glass block.\n\nConsider tinted glass, reflective glass, coatings, awnings, overhangs, draperies, blinds, and\nshades for sunlit exterior windows.\n\nUse landscaping to advantage.\n\nAdd vestibules or revolving doors to primary exterior personnel doors.\n\nConsider automatic doors, air curtains, strip doors, etc. at high-traffic passages between\nconditioned and non-conditioned spaces. Use self-closing doors if possible.\n\nUse intermediate doors in stairways and vertical passages to minimize building stack effect.\nUse dock seals at shipping and receiving doors.\n\nBring cleaning personnel in during the working day or as soon after as possible to minimize\nlighting and HVAC costs.\n\nWater & Wastewater\n\nRecycle water, particularly for uses with less-critical quality requirements.\nRecycle water, especially if sewer costs are based on water consumption.\nBalance closed systems to minimize flows and reduce pump power requirements.\nEliminate once-through cooling with water.\n\nUse the least expensive type of water that will satisfy the requirement.\n\nFix water leaks.\n\nTest for underground water leaks. (It's easy to do over a holiday shutdown.)\n\nBureau of Energy Efficiency 300", "confidence": 95.6, "word_count": 316, "ocr_time_ms": 6575.2, "has_content": true}
{"page": 338, "text": "Check water overflow pipes for proper operating level.\n\nAutomate blowdown to minimize it.\n\nProvide proper tools for wash down -- especially self-closing nozzles.\n\nInstall efficient irrigation.\n\nReduce flows at water sampling stations.\n\nEliminate continuous overflow at water tanks.\n\nPromptly repair leaking toilets and faucets.\n\nUse water restrictors on faucets, showers, etc.\n\nUse self-closing type faucets in restrooms.\n\nUse the lowest possible hot water temperature.\n\nDo not use a heating system hot water boiler to provide service hot water during the cooling\nseason -- install a smaller, more-efficient system for the cooling season service hot water.\nIf water must be heated electrically, consider accumulation in a large insulated storage tank\nto minimize heating at on-peak electric rates.\n\nUse multiple, distributed, small water heaters to minimize thermal losses in large piping\nsystems.\n\nUse freeze protection valves rather than manual bleeding of lines.\n\nConsider leased and mobile water treatment systems, especially for deionized water.\n\nSeal sumps to prevent seepage inward from necessitating extra sump pump operation.\nInstall pretreatment to reduce TOC and BOD surcharges.\n\nVerify the water meter readings. (You'd be amazed how long a meter reading can be estimated\nafter the meter breaks or the meter pit fills with water!)\n\nVerify the sewer flows if the sewer bills are based on them\n\nMiscellaneous\n\nMeter any unmetered utilities. Know what is normal efficient use. Track down causes of\ndeviations.\n\nShut down spare, idling, or unneeded equipment.\n\nMake sure that all of the utilities to redundant areas are turned off -- including utilities like\ncompressed air and cooling water.\n\nInstall automatic control to efficiently coordinate multiple air compressors, chillers, cooling\ntower cells, boilers, etc.\n\nRenegotiate utilities contracts to reflect current loads and variations.\n\nConsider buying utilities from neighbors, particularly to handle peaks.\n\nLeased space often has low-bid inefficient equipment. Consider upgrades if your lease will\ncontinue for several more years.\n\nAdjust fluid temperatures within acceptable limits to minimize undesirable heat transfer in\nlong pipelines.\n\nMinimize use of flow bypasses and minimize bypass flow rates.\n\nProvide restriction orifices in purges (nitrogen, steam, etc.).\n\nEliminate unnecessary flow measurement orifices.\n\nConsider alternatives to high pressure drops across valves.\n\nTurn off winter heat tracing that is on in summer.\n\nBureau of Energy Efficiency 301", "confidence": 95.7, "word_count": 366, "ocr_time_ms": 9151.0, "has_content": true}
{"page": 339, "text": "", "confidence": 0.0, "word_count": 0, "ocr_time_ms": 1292.7, "has_content": false}
